FS11_A2_1_092_MLNL_NCC.fds
Generated by PyroSim 2024.2.1209
11 Jul 2025, 10:41:04

&HEAD CHID='FS11_A2_1_092_MLNL_NCC'/
&TIME T_END=700.0/
&COMB SUPPRESSION=.FALSE./

&MESH ID='Apartment_Mesh01-02', IJK=51,53,23, XB=17.8,22.9,-3.3,2.0,3.6,5.9/
&MESH ID='Apartment_Mesh01-01', IJK=65,27,23, XB=16.4,22.9,2.0,4.7,3.6,5.9/
&MESH ID='Corridor_Mesh2-01', IJK=140,17,23, XB=-0.2,13.8,4.7,6.4,3.6,5.9/
&MESH ID='Corridor_Mesh2-02', IJK=142,17,23, XB=13.8,28.0,4.7,6.4,3.6,5.9/
&MESH ID='Extract Mesh', IJK=9,9,542, XB=26.8,27.7,6.4,7.3,-4.8,49.4/
&MESH ID='Natural CC Mesh', IJK=6,14,542, XB=-0.8,-0.2,4.8,6.2,-4.8,49.4/
&MESH ID='Corridor_Mesh1-01', IJK=16,20,23, XB=8.9,10.5,6.4,8.4,3.6,5.9/
&MESH ID='West Lobby AOV Mesh', IJK=8,10,572, XB=10.5,11.3,6.6,7.6,-4.8,52.4/
&MESH ID='Corridor_Mesh1-05', IJK=18,20,23, XB=11.6,13.4,6.4,8.4,3.6,5.9/
&MESH ID='Corridor_Mesh1-02-merged', IJK=45,18,23, XB=8.9,13.4,8.4,10.2,3.6,5.9/
&MESH ID='Stair_Mesh_Middle1', IJK=26,52,24, XB=13.4,16.0,7.6,12.8,3.6,6.0/
&MESH ID='Stair_Mesh_Middle01', IJK=28,54,24, XB=6.1,8.9,7.4,12.8,3.6,6.0/
&MESH ID='Stair_Mesh_Upper01-01', IJK=14,27,119, XB=6.1,8.9,7.4,12.8,6.0,29.8/
&MESH ID='Stair_Mesh_Upper01-02', IJK=14,27,119, XB=6.1,8.9,7.4,12.8,29.8,53.6/
&MESH ID='Stair_Mesh_Upper1-01', IJK=13,26,119, XB=13.4,16.0,7.6,12.8,6.0,29.8/
&MESH ID='Stair_Mesh_Upper1-02', IJK=13,26,119, XB=13.4,16.0,7.6,12.8,29.8,53.6/
&MESH ID='Stair_Mesh_Lower01', IJK=14,27,42, XB=6.1,8.9,7.4,12.8,-4.8,3.6/
&MESH ID='Stair_Mesh_Lower1', IJK=13,26,42, XB=13.4,16.0,7.6,12.8,-4.8,3.6/
&MESH ID='East Lobby AOV Mesh', IJK=10,10,572, XB=13.4,14.4,6.5,7.5,-4.8,52.4/

&SPEC ID='WATER VAPOR'/
&SPEC ID='REAC_FUEL', FORMULA='C6.3H7.1O2.1N1.0'/

&PART ID='Water01',
      SPEC_ID='WATER VAPOR',
      DIAMETER=500.0,
      MONODISPERSE=.TRUE.,
      AGE=10.0,
      SAMPLING_FACTOR=1/

&REAC ID='POLYURETHANE',
      FYI='NFPA Babrauskas',
      FUEL='REAC_FUEL',
      SOOT_YIELD=0.1,
      HEAT_OF_COMBUSTION=2.0E+4/

&RAMP ID='West Stair Door_RAMP', T=67.85, F=-1.0/
&RAMP ID='West Stair Door_RAMP', T=68.35, F=1.0/
&RAMP ID='West Stair Door_RAMP', T=87.85, F=1.0/
&RAMP ID='West Stair Door_RAMP', T=88.35, F=-1.0/
&RAMP ID='Apartment Door_RAMP', T=59.75, F=-1.0/
&RAMP ID='Apartment Door_RAMP', T=60.25, F=1.0/
&RAMP ID='Apartment Door_RAMP', T=79.75, F=1.0/
&RAMP ID='Apartment Door_RAMP', T=80.25, F=-1.0/
&RAMP ID='Apartment Door_RAMP', T=399.75, F=-1.0/
&RAMP ID='Apartment Door_RAMP', T=400.25, F=1.0/
&RAMP ID='East Stair Door_RAMP', T=65.85, F=-1.0/
&RAMP ID='East Stair Door_RAMP', T=66.35, F=1.0/
&RAMP ID='East Stair Door_RAMP', T=85.85, F=1.0/
&RAMP ID='East Stair Door_RAMP', T=86.35, F=-1.0/
&RAMP ID='East Stair Door_RAMP', T=389.75, F=-1.0/
&RAMP ID='East Stair Door_RAMP', T=390.25, F=1.0/
&RAMP ID='East Lobby Door_RAMP', T=64.05, F=-1.0/
&RAMP ID='East Lobby Door_RAMP', T=64.55, F=1.0/
&RAMP ID='East Lobby Door_RAMP', T=84.05, F=1.0/
&RAMP ID='East Lobby Door_RAMP', T=84.55, F=-1.0/
&RAMP ID='East Lobby Door_RAMP', T=389.75, F=-1.0/
&RAMP ID='East Lobby Door_RAMP', T=390.25, F=1.0/
&RAMP ID='West Lobby Door_RAMP', T=66.25, F=-1.0/
&RAMP ID='West Lobby Door_RAMP', T=66.75, F=1.0/
&RAMP ID='West Lobby Door_RAMP', T=86.25, F=1.0/
&RAMP ID='West Lobby Door_RAMP', T=86.75, F=-1.0/
&PROP ID='Residential Link BS 9251',
      PART_ID='Water01',
      K_FACTOR=40.0,
      OPERATING_PRESSURE=0.5,
      PARTICLE_VELOCITY=5.0,
      SPRAY_ANGLE=60.0,75.0/
&CTRL ID='invert', FUNCTION_TYPE='ALL', LATCH=.FALSE., INITIAL_STATE=.TRUE., INPUT_ID='TIMER->OUT'/
&CTRL ID='invert-2', FUNCTION_TYPE='ALL', LATCH=.FALSE., INITIAL_STATE=.TRUE., INPUT_ID='West Stair Door'/
&CTRL ID='West Stair Door', FUNCTION_TYPE='CUSTOM', RAMP_ID='West Stair Door_RAMP', LATCH=.FALSE., INPUT_ID='TIME'/
&CTRL ID='invert-3', FUNCTION_TYPE='ALL', LATCH=.FALSE., INITIAL_STATE=.TRUE., INPUT_ID='Apartment Door'/
&CTRL ID='Apartment Door', FUNCTION_TYPE='CUSTOM', RAMP_ID='Apartment Door_RAMP', LATCH=.FALSE., INPUT_ID='TIME'/
&CTRL ID='invert-4', FUNCTION_TYPE='ALL', LATCH=.FALSE., INITIAL_STATE=.TRUE., INPUT_ID='East Stair Door'/
&CTRL ID='East Stair Door', FUNCTION_TYPE='CUSTOM', RAMP_ID='East Stair Door_RAMP', LATCH=.FALSE., INPUT_ID='TIME'/
&CTRL ID='invert-5', FUNCTION_TYPE='ALL', LATCH=.FALSE., INITIAL_STATE=.TRUE., INPUT_ID='East Lobby Door'/
&CTRL ID='East Lobby Door', FUNCTION_TYPE='CUSTOM', RAMP_ID='East Lobby Door_RAMP', LATCH=.FALSE., INPUT_ID='TIME'/
&CTRL ID='invert-6', FUNCTION_TYPE='ALL', LATCH=.FALSE., INITIAL_STATE=.TRUE., INPUT_ID='TIMER->OUT-3'/
&CTRL ID='invert-7', FUNCTION_TYPE='ALL', LATCH=.FALSE., INITIAL_STATE=.TRUE., INPUT_ID='West Lobby Door'/
&CTRL ID='West Lobby Door', FUNCTION_TYPE='CUSTOM', RAMP_ID='West Lobby Door_RAMP', LATCH=.FALSE., INPUT_ID='TIME'/
&DEVC ID='cc_temp_1', QUANTITY='TEMPERATURE', XYZ=0.4,5.6,5.6/
&DEVC ID='cc_temp_2', QUANTITY='TEMPERATURE', XYZ=0.9,5.6,5.6/
&DEVC ID='cc_temp_3', QUANTITY='TEMPERATURE', XYZ=1.4,5.6,5.6/
&DEVC ID='cc_temp_4', QUANTITY='TEMPERATURE', XYZ=1.9,5.6,5.6/
&DEVC ID='cc_temp_5', QUANTITY='TEMPERATURE', XYZ=2.4,5.6,5.6/
&DEVC ID='cc_temp_6', QUANTITY='TEMPERATURE', XYZ=2.9,5.6,5.6/
&DEVC ID='cc_temp_7', QUANTITY='TEMPERATURE', XYZ=3.4,5.6,5.6/
&DEVC ID='cc_temp_8', QUANTITY='TEMPERATURE', XYZ=3.9,5.6,5.6/
&DEVC ID='cc_temp_9', QUANTITY='TEMPERATURE', XYZ=4.4,5.6,5.6/
&DEVC ID='cc_temp_10', QUANTITY='TEMPERATURE', XYZ=4.9,5.6,5.6/
&DEVC ID='cc_temp_11', QUANTITY='TEMPERATURE', XYZ=5.4,5.6,5.6/
&DEVC ID='cc_temp_12', QUANTITY='TEMPERATURE', XYZ=5.9,5.6,5.6/
&DEVC ID='cc_temp_13', QUANTITY='TEMPERATURE', XYZ=6.4,5.6,5.6/
&DEVC ID='cc_temp_14', QUANTITY='TEMPERATURE', XYZ=6.9,5.6,5.6/
&DEVC ID='cc_temp_15', QUANTITY='TEMPERATURE', XYZ=7.4,5.6,5.6/
&DEVC ID='cc_temp_16', QUANTITY='TEMPERATURE', XYZ=7.9,5.6,5.6/
&DEVC ID='cc_temp_17', QUANTITY='TEMPERATURE', XYZ=8.4,5.6,5.6/
&DEVC ID='cc_temp_18', QUANTITY='TEMPERATURE', XYZ=8.9,5.6,5.6/
&DEVC ID='cc_temp_19', QUANTITY='TEMPERATURE', XYZ=9.4,5.6,5.6/
&DEVC ID='cc_temp_20', QUANTITY='TEMPERATURE', XYZ=9.9,5.6,5.6/
&DEVC ID='cc_temp_21', QUANTITY='TEMPERATURE', XYZ=10.4,5.6,5.6/
&DEVC ID='cc_temp_22', QUANTITY='TEMPERATURE', XYZ=10.9,5.6,5.6/
&DEVC ID='cc_temp_23', QUANTITY='TEMPERATURE', XYZ=11.4,5.6,5.6/
&DEVC ID='cc_temp_24', QUANTITY='TEMPERATURE', XYZ=11.9,5.6,5.6/
&DEVC ID='cc_temp_25', QUANTITY='TEMPERATURE', XYZ=12.4,5.6,5.6/
&DEVC ID='cc_temp_26', QUANTITY='TEMPERATURE', XYZ=12.9,5.6,5.6/
&DEVC ID='cc_temp_27', QUANTITY='TEMPERATURE', XYZ=13.4,5.6,5.6/
&DEVC ID='cc_temp_28', QUANTITY='TEMPERATURE', XYZ=13.9,5.6,5.6/
&DEVC ID='cc_temp_29', QUANTITY='TEMPERATURE', XYZ=14.4,5.6,5.6/
&DEVC ID='cc_temp_30', QUANTITY='TEMPERATURE', XYZ=14.9,5.6,5.6/
&DEVC ID='cc_temp_31', QUANTITY='TEMPERATURE', XYZ=15.4,5.6,5.6/
&DEVC ID='cc_temp_32', QUANTITY='TEMPERATURE', XYZ=15.9,5.6,5.6/
&DEVC ID='cc_temp_33', QUANTITY='TEMPERATURE', XYZ=16.4,5.6,5.6/
&DEVC ID='cc_temp_34', QUANTITY='TEMPERATURE', XYZ=16.9,5.6,5.6/
&DEVC ID='cc_temp_35', QUANTITY='TEMPERATURE', XYZ=17.4,5.6,5.6/
&DEVC ID='cc_temp_36', QUANTITY='TEMPERATURE', XYZ=17.9,5.6,5.6/
&DEVC ID='cc_temp_37', QUANTITY='TEMPERATURE', XYZ=18.4,5.6,5.6/
&DEVC ID='cc_temp_38', QUANTITY='TEMPERATURE', XYZ=18.9,5.6,5.6/
&DEVC ID='cc_temp_39', QUANTITY='TEMPERATURE', XYZ=19.4,5.6,5.6/
&DEVC ID='cc_temp_40', QUANTITY='TEMPERATURE', XYZ=19.9,5.6,5.6/
&DEVC ID='cc_temp_41', QUANTITY='TEMPERATURE', XYZ=20.4,5.6,5.6/
&DEVC ID='cc_temp_42', QUANTITY='TEMPERATURE', XYZ=20.9,5.6,5.6/
&DEVC ID='cc_temp_43', QUANTITY='TEMPERATURE', XYZ=21.4,5.6,5.6/
&DEVC ID='cc_temp_44', QUANTITY='TEMPERATURE', XYZ=21.9,5.6,5.6/
&DEVC ID='cc_temp_45', QUANTITY='TEMPERATURE', XYZ=22.4,5.6,5.6/
&DEVC ID='cc_temp_46', QUANTITY='TEMPERATURE', XYZ=22.9,5.6,5.6/
&DEVC ID='cc_temp_47', QUANTITY='TEMPERATURE', XYZ=23.4,5.6,5.6/
&DEVC ID='cc_temp_48', QUANTITY='TEMPERATURE', XYZ=23.9,5.6,5.6/
&DEVC ID='cc_temp_49', QUANTITY='TEMPERATURE', XYZ=24.4,5.6,5.6/
&DEVC ID='cc_temp_50', QUANTITY='TEMPERATURE', XYZ=24.9,5.6,5.6/
&DEVC ID='cc_temp_51', QUANTITY='TEMPERATURE', XYZ=25.4,5.6,5.6/
&DEVC ID='cc_temp_52', QUANTITY='TEMPERATURE', XYZ=25.9,5.6,5.6/
&DEVC ID='cc_temp_53', QUANTITY='TEMPERATURE', XYZ=26.4,5.6,5.6/
&DEVC ID='cc_temp_54', QUANTITY='TEMPERATURE', XYZ=26.9,5.6,5.6/
&DEVC ID='cc_temp_01', QUANTITY='TEMPERATURE', XYZ=27.4,5.6,5.6/
&DEVC ID='Lobby_temp_1', QUANTITY='TEMPERATURE', XYZ=11.1,9.3,5.6/
&DEVC ID='Lobby_temp_2', QUANTITY='TEMPERATURE', XYZ=11.6,9.3,5.6/
&DEVC ID='Lobby_temp_3', QUANTITY='TEMPERATURE', XYZ=12.1,9.3,5.6/
&DEVC ID='Lobby_temp_5', QUANTITY='TEMPERATURE', XYZ=12.5,6.9,5.6/
&DEVC ID='Lobby_temp_6', QUANTITY='TEMPERATURE', XYZ=12.5,7.4,5.6/
&DEVC ID='Lobby_temp_7', QUANTITY='TEMPERATURE', XYZ=12.5,7.9,5.6/
&DEVC ID='Lobby_temp_8', QUANTITY='TEMPERATURE', XYZ=12.5,8.4,5.6/
&DEVC ID='Lobby_temp_9', QUANTITY='TEMPERATURE', XYZ=12.5,8.9,5.6/
&DEVC ID='Lobby_temp_10', QUANTITY='TEMPERATURE', XYZ=12.5,9.4,5.6/
&DEVC ID='Lobby_temp_01', QUANTITY='TEMPERATURE', XYZ=12.5,9.9,5.6/
&DEVC ID='cc_pres_1', QUANTITY='PRESSURE', XYZ=0.4,5.6,5.6/
&DEVC ID='cc_pres_2', QUANTITY='PRESSURE', XYZ=0.9,5.6,5.6/
&DEVC ID='cc_pres_3', QUANTITY='PRESSURE', XYZ=1.4,5.6,5.6/
&DEVC ID='cc_pres_4', QUANTITY='PRESSURE', XYZ=1.9,5.6,5.6/
&DEVC ID='cc_pres_5', QUANTITY='PRESSURE', XYZ=2.4,5.6,5.6/
&DEVC ID='cc_pres_6', QUANTITY='PRESSURE', XYZ=2.9,5.6,5.6/
&DEVC ID='cc_pres_7', QUANTITY='PRESSURE', XYZ=3.4,5.6,5.6/
&DEVC ID='cc_pres_8', QUANTITY='PRESSURE', XYZ=3.9,5.6,5.6/
&DEVC ID='cc_pres_9', QUANTITY='PRESSURE', XYZ=4.4,5.6,5.6/
&DEVC ID='cc_pres_10', QUANTITY='PRESSURE', XYZ=4.9,5.6,5.6/
&DEVC ID='cc_pres_11', QUANTITY='PRESSURE', XYZ=5.4,5.6,5.6/
&DEVC ID='cc_pres_12', QUANTITY='PRESSURE', XYZ=5.9,5.6,5.6/
&DEVC ID='cc_pres_13', QUANTITY='PRESSURE', XYZ=6.4,5.6,5.6/
&DEVC ID='cc_pres_14', QUANTITY='PRESSURE', XYZ=6.9,5.6,5.6/
&DEVC ID='cc_pres_15', QUANTITY='PRESSURE', XYZ=7.4,5.6,5.6/
&DEVC ID='cc_pres_16', QUANTITY='PRESSURE', XYZ=7.9,5.6,5.6/
&DEVC ID='cc_pres_17', QUANTITY='PRESSURE', XYZ=8.4,5.6,5.6/
&DEVC ID='cc_pres_18', QUANTITY='PRESSURE', XYZ=8.9,5.6,5.6/
&DEVC ID='cc_pres_19', QUANTITY='PRESSURE', XYZ=9.4,5.6,5.6/
&DEVC ID='cc_pres_20', QUANTITY='PRESSURE', XYZ=9.9,5.6,5.6/
&DEVC ID='cc_pres_21', QUANTITY='PRESSURE', XYZ=10.4,5.6,5.6/
&DEVC ID='cc_pres_22', QUANTITY='PRESSURE', XYZ=10.9,5.6,5.6/
&DEVC ID='cc_pres_23', QUANTITY='PRESSURE', XYZ=11.4,5.6,5.6/
&DEVC ID='cc_pres_24', QUANTITY='PRESSURE', XYZ=11.9,5.6,5.6/
&DEVC ID='cc_pres_25', QUANTITY='PRESSURE', XYZ=12.4,5.6,5.6/
&DEVC ID='cc_pres_26', QUANTITY='PRESSURE', XYZ=12.9,5.6,5.6/
&DEVC ID='cc_pres_27', QUANTITY='PRESSURE', XYZ=13.4,5.6,5.6/
&DEVC ID='cc_pres_28', QUANTITY='PRESSURE', XYZ=13.9,5.6,5.6/
&DEVC ID='cc_pres_29', QUANTITY='PRESSURE', XYZ=14.4,5.6,5.6/
&DEVC ID='cc_pres_30', QUANTITY='PRESSURE', XYZ=14.9,5.6,5.6/
&DEVC ID='cc_pres_31', QUANTITY='PRESSURE', XYZ=15.4,5.6,5.6/
&DEVC ID='cc_pres_32', QUANTITY='PRESSURE', XYZ=15.9,5.6,5.6/
&DEVC ID='cc_pres_33', QUANTITY='PRESSURE', XYZ=16.4,5.6,5.6/
&DEVC ID='cc_pres_34', QUANTITY='PRESSURE', XYZ=16.9,5.6,5.6/
&DEVC ID='cc_pres_35', QUANTITY='PRESSURE', XYZ=17.4,5.6,5.6/
&DEVC ID='cc_pres_36', QUANTITY='PRESSURE', XYZ=17.9,5.6,5.6/
&DEVC ID='cc_pres_37', QUANTITY='PRESSURE', XYZ=18.4,5.6,5.6/
&DEVC ID='cc_pres_38', QUANTITY='PRESSURE', XYZ=18.9,5.6,5.6/
&DEVC ID='cc_pres_39', QUANTITY='PRESSURE', XYZ=19.4,5.6,5.6/
&DEVC ID='cc_pres_40', QUANTITY='PRESSURE', XYZ=19.9,5.6,5.6/
&DEVC ID='cc_pres_41', QUANTITY='PRESSURE', XYZ=20.4,5.6,5.6/
&DEVC ID='cc_pres_42', QUANTITY='PRESSURE', XYZ=20.9,5.6,5.6/
&DEVC ID='cc_pres_43', QUANTITY='PRESSURE', XYZ=21.4,5.6,5.6/
&DEVC ID='cc_pres_44', QUANTITY='PRESSURE', XYZ=21.9,5.6,5.6/
&DEVC ID='cc_pres_45', QUANTITY='PRESSURE', XYZ=22.4,5.6,5.6/
&DEVC ID='cc_pres_46', QUANTITY='PRESSURE', XYZ=22.9,5.6,5.6/
&DEVC ID='cc_pres_47', QUANTITY='PRESSURE', XYZ=23.4,5.6,5.6/
&DEVC ID='cc_pres_48', QUANTITY='PRESSURE', XYZ=23.9,5.6,5.6/
&DEVC ID='cc_pres_49', QUANTITY='PRESSURE', XYZ=24.4,5.6,5.6/
&DEVC ID='cc_pres_50', QUANTITY='PRESSURE', XYZ=24.9,5.6,5.6/
&DEVC ID='cc_pres_51', QUANTITY='PRESSURE', XYZ=25.4,5.6,5.6/
&DEVC ID='cc_pres_52', QUANTITY='PRESSURE', XYZ=25.9,5.6,5.6/
&DEVC ID='cc_pres_53', QUANTITY='PRESSURE', XYZ=26.4,5.6,5.6/
&DEVC ID='cc_pres_54', QUANTITY='PRESSURE', XYZ=26.9,5.6,5.6/
&DEVC ID='cc_pres_01', QUANTITY='PRESSURE', XYZ=27.4,5.6,5.6/
&DEVC ID='Lobby_pres_1', QUANTITY='PRESSURE', XYZ=11.1,9.3,5.6/
&DEVC ID='Lobby_pres_2', QUANTITY='PRESSURE', XYZ=11.6,9.3,5.6/
&DEVC ID='Lobby_pres_3', QUANTITY='PRESSURE', XYZ=12.1,9.3,5.6/
&DEVC ID='Lobby_pres_5', QUANTITY='PRESSURE', XYZ=12.5,6.9,5.6/
&DEVC ID='Lobby_pres_6', QUANTITY='PRESSURE', XYZ=12.5,7.4,5.6/
&DEVC ID='Lobby_pres_7', QUANTITY='PRESSURE', XYZ=12.5,7.9,5.6/
&DEVC ID='Lobby_pres_8', QUANTITY='PRESSURE', XYZ=12.5,8.4,5.6/
&DEVC ID='Lobby_pres_9', QUANTITY='PRESSURE', XYZ=12.5,8.9,5.6/
&DEVC ID='Lobby_pres_10', QUANTITY='PRESSURE', XYZ=12.5,9.4,5.6/
&DEVC ID='Lobby_pres_01', QUANTITY='PRESSURE', XYZ=12.5,9.9,5.6/
&DEVC ID='cc_vis_1', QUANTITY='VISIBILITY', XYZ=0.4,5.6,5.6/
&DEVC ID='cc_vis_2', QUANTITY='VISIBILITY', XYZ=0.9,5.6,5.6/
&DEVC ID='cc_vis_3', QUANTITY='VISIBILITY', XYZ=1.4,5.6,5.6/
&DEVC ID='cc_vis_4', QUANTITY='VISIBILITY', XYZ=1.9,5.6,5.6/
&DEVC ID='cc_vis_5', QUANTITY='VISIBILITY', XYZ=2.4,5.6,5.6/
&DEVC ID='cc_vis_6', QUANTITY='VISIBILITY', XYZ=2.9,5.6,5.6/
&DEVC ID='cc_vis_7', QUANTITY='VISIBILITY', XYZ=3.4,5.6,5.6/
&DEVC ID='cc_vis_8', QUANTITY='VISIBILITY', XYZ=3.9,5.6,5.6/
&DEVC ID='cc_vis_9', QUANTITY='VISIBILITY', XYZ=4.4,5.6,5.6/
&DEVC ID='cc_vis_10', QUANTITY='VISIBILITY', XYZ=4.9,5.6,5.6/
&DEVC ID='cc_vis_11', QUANTITY='VISIBILITY', XYZ=5.4,5.6,5.6/
&DEVC ID='cc_vis_12', QUANTITY='VISIBILITY', XYZ=5.9,5.6,5.6/
&DEVC ID='cc_vis_13', QUANTITY='VISIBILITY', XYZ=6.4,5.6,5.6/
&DEVC ID='cc_vis_14', QUANTITY='VISIBILITY', XYZ=6.9,5.6,5.6/
&DEVC ID='cc_vis_15', QUANTITY='VISIBILITY', XYZ=7.4,5.6,5.6/
&DEVC ID='cc_vis_16', QUANTITY='VISIBILITY', XYZ=7.9,5.6,5.6/
&DEVC ID='cc_vis_17', QUANTITY='VISIBILITY', XYZ=8.4,5.6,5.6/
&DEVC ID='cc_vis_18', QUANTITY='VISIBILITY', XYZ=8.9,5.6,5.6/
&DEVC ID='cc_vis_19', QUANTITY='VISIBILITY', XYZ=9.4,5.6,5.6/
&DEVC ID='cc_vis_20', QUANTITY='VISIBILITY', XYZ=9.9,5.6,5.6/
&DEVC ID='cc_vis_21', QUANTITY='VISIBILITY', XYZ=10.4,5.6,5.6/
&DEVC ID='cc_vis_22', QUANTITY='VISIBILITY', XYZ=10.9,5.6,5.6/
&DEVC ID='cc_vis_23', QUANTITY='VISIBILITY', XYZ=11.4,5.6,5.6/
&DEVC ID='cc_vis_24', QUANTITY='VISIBILITY', XYZ=11.9,5.6,5.6/
&DEVC ID='cc_vis_25', QUANTITY='VISIBILITY', XYZ=12.4,5.6,5.6/
&DEVC ID='cc_vis_26', QUANTITY='VISIBILITY', XYZ=12.9,5.6,5.6/
&DEVC ID='cc_vis_27', QUANTITY='VISIBILITY', XYZ=13.4,5.6,5.6/
&DEVC ID='cc_vis_28', QUANTITY='VISIBILITY', XYZ=13.9,5.6,5.6/
&DEVC ID='cc_vis_29', QUANTITY='VISIBILITY', XYZ=14.4,5.6,5.6/
&DEVC ID='cc_vis_30', QUANTITY='VISIBILITY', XYZ=14.9,5.6,5.6/
&DEVC ID='cc_vis_31', QUANTITY='VISIBILITY', XYZ=15.4,5.6,5.6/
&DEVC ID='cc_vis_32', QUANTITY='VISIBILITY', XYZ=15.9,5.6,5.6/
&DEVC ID='cc_vis_33', QUANTITY='VISIBILITY', XYZ=16.4,5.6,5.6/
&DEVC ID='cc_vis_34', QUANTITY='VISIBILITY', XYZ=16.9,5.6,5.6/
&DEVC ID='cc_vis_35', QUANTITY='VISIBILITY', XYZ=17.4,5.6,5.6/
&DEVC ID='cc_vis_36', QUANTITY='VISIBILITY', XYZ=17.9,5.6,5.6/
&DEVC ID='cc_vis_37', QUANTITY='VISIBILITY', XYZ=18.4,5.6,5.6/
&DEVC ID='cc_vis_38', QUANTITY='VISIBILITY', XYZ=18.9,5.6,5.6/
&DEVC ID='cc_vis_39', QUANTITY='VISIBILITY', XYZ=19.4,5.6,5.6/
&DEVC ID='cc_vis_40', QUANTITY='VISIBILITY', XYZ=19.9,5.6,5.6/
&DEVC ID='cc_vis_41', QUANTITY='VISIBILITY', XYZ=20.4,5.6,5.6/
&DEVC ID='cc_vis_42', QUANTITY='VISIBILITY', XYZ=20.9,5.6,5.6/
&DEVC ID='cc_vis_43', QUANTITY='VISIBILITY', XYZ=21.4,5.6,5.6/
&DEVC ID='cc_vis_44', QUANTITY='VISIBILITY', XYZ=21.9,5.6,5.6/
&DEVC ID='cc_vis_45', QUANTITY='VISIBILITY', XYZ=22.4,5.6,5.6/
&DEVC ID='cc_vis_46', QUANTITY='VISIBILITY', XYZ=22.9,5.6,5.6/
&DEVC ID='cc_vis_47', QUANTITY='VISIBILITY', XYZ=23.4,5.6,5.6/
&DEVC ID='cc_vis_48', QUANTITY='VISIBILITY', XYZ=23.9,5.6,5.6/
&DEVC ID='cc_vis_49', QUANTITY='VISIBILITY', XYZ=24.4,5.6,5.6/
&DEVC ID='cc_vis_50', QUANTITY='VISIBILITY', XYZ=24.9,5.6,5.6/
&DEVC ID='cc_vis_51', QUANTITY='VISIBILITY', XYZ=25.4,5.6,5.6/
&DEVC ID='cc_vis_52', QUANTITY='VISIBILITY', XYZ=25.9,5.6,5.6/
&DEVC ID='cc_vis_53', QUANTITY='VISIBILITY', XYZ=26.4,5.6,5.6/
&DEVC ID='cc_vis_54', QUANTITY='VISIBILITY', XYZ=26.9,5.6,5.6/
&DEVC ID='cc_vis_01', QUANTITY='VISIBILITY', XYZ=27.4,5.6,5.6/
&DEVC ID='Lobby_vis_1', QUANTITY='VISIBILITY', XYZ=11.1,9.3,5.6/
&DEVC ID='Lobby_vis_2', QUANTITY='VISIBILITY', XYZ=11.6,9.3,5.6/
&DEVC ID='Lobby_vis_3', QUANTITY='VISIBILITY', XYZ=12.1,9.3,5.6/
&DEVC ID='Lobby_vis_5', QUANTITY='VISIBILITY', XYZ=12.5,6.9,5.6/
&DEVC ID='Lobby_vis_6', QUANTITY='VISIBILITY', XYZ=12.5,7.4,5.6/
&DEVC ID='Lobby_vis_7', QUANTITY='VISIBILITY', XYZ=12.5,7.9,5.6/
&DEVC ID='Lobby_vis_8', QUANTITY='VISIBILITY', XYZ=12.5,8.4,5.6/
&DEVC ID='Lobby_vis_9', QUANTITY='VISIBILITY', XYZ=12.5,8.9,5.6/
&DEVC ID='Lobby_vis_10', QUANTITY='VISIBILITY', XYZ=12.5,9.4,5.6/
&DEVC ID='Lobby_vis_01', QUANTITY='VISIBILITY', XYZ=12.5,9.9,5.6/
&DEVC ID='cc_vel_1', QUANTITY='VELOCITY', XYZ=0.4,5.6,5.6/
&DEVC ID='cc_vel_2', QUANTITY='VELOCITY', XYZ=0.9,5.6,5.6/
&DEVC ID='cc_vel_3', QUANTITY='VELOCITY', XYZ=1.4,5.6,5.6/
&DEVC ID='cc_vel_4', QUANTITY='VELOCITY', XYZ=1.9,5.6,5.6/
&DEVC ID='cc_vel_5', QUANTITY='VELOCITY', XYZ=2.4,5.6,5.6/
&DEVC ID='cc_vel_6', QUANTITY='VELOCITY', XYZ=2.9,5.6,5.6/
&DEVC ID='cc_vel_7', QUANTITY='VELOCITY', XYZ=3.4,5.6,5.6/
&DEVC ID='cc_vel_8', QUANTITY='VELOCITY', XYZ=3.9,5.6,5.6/
&DEVC ID='cc_vel_9', QUANTITY='VELOCITY', XYZ=4.4,5.6,5.6/
&DEVC ID='cc_vel_10', QUANTITY='VELOCITY', XYZ=4.9,5.6,5.6/
&DEVC ID='cc_vel_11', QUANTITY='VELOCITY', XYZ=5.4,5.6,5.6/
&DEVC ID='cc_vel_12', QUANTITY='VELOCITY', XYZ=5.9,5.6,5.6/
&DEVC ID='cc_vel_13', QUANTITY='VELOCITY', XYZ=6.4,5.6,5.6/
&DEVC ID='cc_vel_14', QUANTITY='VELOCITY', XYZ=6.9,5.6,5.6/
&DEVC ID='cc_vel_15', QUANTITY='VELOCITY', XYZ=7.4,5.6,5.6/
&DEVC ID='cc_vel_16', QUANTITY='VELOCITY', XYZ=7.9,5.6,5.6/
&DEVC ID='cc_vel_17', QUANTITY='VELOCITY', XYZ=8.4,5.6,5.6/
&DEVC ID='cc_vel_18', QUANTITY='VELOCITY', XYZ=8.9,5.6,5.6/
&DEVC ID='cc_vel_19', QUANTITY='VELOCITY', XYZ=9.4,5.6,5.6/
&DEVC ID='cc_vel_20', QUANTITY='VELOCITY', XYZ=9.9,5.6,5.6/
&DEVC ID='cc_vel_21', QUANTITY='VELOCITY', XYZ=10.4,5.6,5.6/
&DEVC ID='cc_vel_22', QUANTITY='VELOCITY', XYZ=10.9,5.6,5.6/
&DEVC ID='cc_vel_23', QUANTITY='VELOCITY', XYZ=11.4,5.6,5.6/
&DEVC ID='cc_vel_24', QUANTITY='VELOCITY', XYZ=11.9,5.6,5.6/
&DEVC ID='cc_vel_25', QUANTITY='VELOCITY', XYZ=12.4,5.6,5.6/
&DEVC ID='cc_vel_26', QUANTITY='VELOCITY', XYZ=12.9,5.6,5.6/
&DEVC ID='cc_vel_27', QUANTITY='VELOCITY', XYZ=13.4,5.6,5.6/
&DEVC ID='cc_vel_28', QUANTITY='VELOCITY', XYZ=13.9,5.6,5.6/
&DEVC ID='cc_vel_29', QUANTITY='VELOCITY', XYZ=14.4,5.6,5.6/
&DEVC ID='cc_vel_30', QUANTITY='VELOCITY', XYZ=14.9,5.6,5.6/
&DEVC ID='cc_vel_31', QUANTITY='VELOCITY', XYZ=15.4,5.6,5.6/
&DEVC ID='cc_vel_32', QUANTITY='VELOCITY', XYZ=15.9,5.6,5.6/
&DEVC ID='cc_vel_33', QUANTITY='VELOCITY', XYZ=16.4,5.6,5.6/
&DEVC ID='cc_vel_34', QUANTITY='VELOCITY', XYZ=16.9,5.6,5.6/
&DEVC ID='cc_vel_35', QUANTITY='VELOCITY', XYZ=17.4,5.6,5.6/
&DEVC ID='cc_vel_36', QUANTITY='VELOCITY', XYZ=17.9,5.6,5.6/
&DEVC ID='cc_vel_37', QUANTITY='VELOCITY', XYZ=18.4,5.6,5.6/
&DEVC ID='cc_vel_38', QUANTITY='VELOCITY', XYZ=18.9,5.6,5.6/
&DEVC ID='cc_vel_39', QUANTITY='VELOCITY', XYZ=19.4,5.6,5.6/
&DEVC ID='cc_vel_40', QUANTITY='VELOCITY', XYZ=19.9,5.6,5.6/
&DEVC ID='cc_vel_41', QUANTITY='VELOCITY', XYZ=20.4,5.6,5.6/
&DEVC ID='cc_vel_42', QUANTITY='VELOCITY', XYZ=20.9,5.6,5.6/
&DEVC ID='cc_vel_43', QUANTITY='VELOCITY', XYZ=21.4,5.6,5.6/
&DEVC ID='cc_vel_44', QUANTITY='VELOCITY', XYZ=21.9,5.6,5.6/
&DEVC ID='cc_vel_45', QUANTITY='VELOCITY', XYZ=22.4,5.6,5.6/
&DEVC ID='cc_vel_46', QUANTITY='VELOCITY', XYZ=22.9,5.6,5.6/
&DEVC ID='cc_vel_47', QUANTITY='VELOCITY', XYZ=23.4,5.6,5.6/
&DEVC ID='cc_vel_48', QUANTITY='VELOCITY', XYZ=23.9,5.6,5.6/
&DEVC ID='cc_vel_49', QUANTITY='VELOCITY', XYZ=24.4,5.6,5.6/
&DEVC ID='cc_vel_50', QUANTITY='VELOCITY', XYZ=24.9,5.6,5.6/
&DEVC ID='cc_vel_51', QUANTITY='VELOCITY', XYZ=25.4,5.6,5.6/
&DEVC ID='cc_vel_52', QUANTITY='VELOCITY', XYZ=25.9,5.6,5.6/
&DEVC ID='cc_vel_53', QUANTITY='VELOCITY', XYZ=26.4,5.6,5.6/
&DEVC ID='cc_vel_54', QUANTITY='VELOCITY', XYZ=26.9,5.6,5.6/
&DEVC ID='cc_vel_01', QUANTITY='VELOCITY', XYZ=27.4,5.6,5.6/
&DEVC ID='Lobby_vel_1', QUANTITY='VELOCITY', XYZ=11.1,9.3,5.6/
&DEVC ID='Lobby_vel_2', QUANTITY='VELOCITY', XYZ=11.6,9.3,5.6/
&DEVC ID='Lobby_vel_3', QUANTITY='VELOCITY', XYZ=12.1,9.3,5.6/
&DEVC ID='Lobby_vel_5', QUANTITY='VELOCITY', XYZ=12.5,6.9,5.6/
&DEVC ID='Lobby_vel_6', QUANTITY='VELOCITY', XYZ=12.5,7.4,5.6/
&DEVC ID='Lobby_vel_7', QUANTITY='VELOCITY', XYZ=12.5,7.9,5.6/
&DEVC ID='Lobby_vel_8', QUANTITY='VELOCITY', XYZ=12.5,8.4,5.6/
&DEVC ID='Lobby_vel_9', QUANTITY='VELOCITY', XYZ=12.5,8.9,5.6/
&DEVC ID='Lobby_vel_10', QUANTITY='VELOCITY', XYZ=12.5,9.4,5.6/
&DEVC ID='Lobby_vel_01', QUANTITY='VELOCITY', XYZ=12.5,9.9,5.6/
&DEVC ID='Lobby_temp_02', QUANTITY='TEMPERATURE', XYZ=9.7,6.9,5.6/
&DEVC ID='Lobby_temp_03', QUANTITY='TEMPERATURE', XYZ=9.7,7.4,5.6/
&DEVC ID='Lobby_temp_05', QUANTITY='TEMPERATURE', XYZ=9.7,7.9,5.6/
&DEVC ID='Lobby_temp_04', QUANTITY='TEMPERATURE', XYZ=9.7,8.4,5.6/
&DEVC ID='Lobby_temp_06', QUANTITY='TEMPERATURE', XYZ=9.7,8.9,5.6/
&DEVC ID='Lobby_temp_07', QUANTITY='TEMPERATURE', XYZ=9.7,9.4,5.6/
&DEVC ID='Lobby_temp_08', QUANTITY='TEMPERATURE', XYZ=9.7,9.9,5.6/
&DEVC ID='Lobby_pres_02', QUANTITY='PRESSURE', XYZ=9.7,6.9,5.6/
&DEVC ID='Lobby_pres_03', QUANTITY='PRESSURE', XYZ=9.7,7.4,5.6/
&DEVC ID='Lobby_pres_05', QUANTITY='PRESSURE', XYZ=9.7,7.9,5.6/
&DEVC ID='Lobby_pres_04', QUANTITY='PRESSURE', XYZ=9.7,8.4,5.6/
&DEVC ID='Lobby_pres_06', QUANTITY='PRESSURE', XYZ=9.7,8.9,5.6/
&DEVC ID='Lobby_pres_07', QUANTITY='PRESSURE', XYZ=9.7,9.4,5.6/
&DEVC ID='Lobby_pres_08', QUANTITY='PRESSURE', XYZ=9.7,9.9,5.6/
&DEVC ID='Lobby_vis_02', QUANTITY='VISIBILITY', XYZ=9.7,6.9,5.6/
&DEVC ID='Lobby_vis_03', QUANTITY='VISIBILITY', XYZ=9.7,7.4,5.6/
&DEVC ID='Lobby_vis_05', QUANTITY='VISIBILITY', XYZ=9.7,7.9,5.6/
&DEVC ID='Lobby_vis_04', QUANTITY='VISIBILITY', XYZ=9.7,8.4,5.6/
&DEVC ID='Lobby_vis_06', QUANTITY='VISIBILITY', XYZ=9.7,8.9,5.6/
&DEVC ID='Lobby_vis_07', QUANTITY='VISIBILITY', XYZ=9.7,9.4,5.6/
&DEVC ID='Lobby_vis_08', QUANTITY='VISIBILITY', XYZ=9.7,9.9,5.6/
&DEVC ID='Lobby_vel_02', QUANTITY='VELOCITY', XYZ=9.7,6.9,5.6/
&DEVC ID='Lobby_vel_03', QUANTITY='VELOCITY', XYZ=9.7,9.9,5.6/
&DEVC ID='Lobby_vel_05', QUANTITY='VELOCITY', XYZ=9.7,7.9,5.6/
&DEVC ID='Lobby_vel_04', QUANTITY='VELOCITY', XYZ=9.7,7.4,5.6/
&DEVC ID='Lobby_vel_06', QUANTITY='VELOCITY', XYZ=9.7,8.4,5.6/
&DEVC ID='Lobby_vel_07', QUANTITY='VELOCITY', XYZ=9.7,8.9,5.6/
&DEVC ID='Lobby_vel_08', QUANTITY='VELOCITY', XYZ=9.7,9.4,5.6/
&DEVC ID='SPRK01', PROP_ID='Residential Link BS 9251', XYZ=21.4,-0.7,5.8, QUANTITY='TIME', SETPOINT=0.0/
&DEVC ID='SPRK02', PROP_ID='Residential Link BS 9251', XYZ=21.4,2.4,5.8, QUANTITY='TIME', SETPOINT=0.0/
&DEVC ID='apt_temperature', QUANTITY='TEMPERATURE', XYZ=17.0,4.5,4.1/
&DEVC ID='apt_visibility', QUANTITY='VISIBILITY', XYZ=17.0,4.5,4.1/
&DEVC ID='stair_vis_1', QUANTITY='VISIBILITY', XYZ=14.1,8.4,4.1/
&DEVC ID='stair_vis_2', QUANTITY='VISIBILITY', XYZ=14.1,8.4,4.6/
&DEVC ID='stair_vis_3', QUANTITY='VISIBILITY', XYZ=14.1,8.4,5.1/
&DEVC ID='stair_vis_4', QUANTITY='VISIBILITY', XYZ=14.1,8.4,5.6/
&DEVC ID='stair_vis_5', QUANTITY='VISIBILITY', XYZ=15.1,8.4,4.1/
&DEVC ID='stair_vis_6', QUANTITY='VISIBILITY', XYZ=15.1,8.4,4.6/
&DEVC ID='stair_vis_7', QUANTITY='VISIBILITY', XYZ=15.1,8.4,5.1/
&DEVC ID='stair_vis_8', QUANTITY='VISIBILITY', XYZ=15.1,8.4,5.6/
&DEVC ID='stair_vis_01', QUANTITY='VISIBILITY', XYZ=8.1,8.1,4.1/
&DEVC ID='stair_vis_02', QUANTITY='VISIBILITY', XYZ=8.1,8.1,4.6/
&DEVC ID='stair_vis_03', QUANTITY='VISIBILITY', XYZ=8.1,8.1,5.1/
&DEVC ID='stair_vis_04', QUANTITY='VISIBILITY', XYZ=8.1,8.1,5.6/
&DEVC ID='stair_vis_05', QUANTITY='VISIBILITY', XYZ=7.1,8.1,4.1/
&DEVC ID='stair_vis_06', QUANTITY='VISIBILITY', XYZ=7.1,8.1,4.6/
&DEVC ID='stair_vis_07', QUANTITY='VISIBILITY', XYZ=7.1,8.1,5.1/
&DEVC ID='stair_vis_08', QUANTITY='VISIBILITY', XYZ=7.1,8.1,5.6/
&DEVC ID='stair_temp_1', QUANTITY='TEMPERATURE', XYZ=14.1,8.4,4.1/
&DEVC ID='stair_temp_2', QUANTITY='TEMPERATURE', XYZ=14.1,8.4,4.6/
&DEVC ID='stair_temp_3', QUANTITY='TEMPERATURE', XYZ=14.1,8.4,5.1/
&DEVC ID='stair_temp_4', QUANTITY='TEMPERATURE', XYZ=14.1,8.4,5.6/
&DEVC ID='stair_temp_5', QUANTITY='TEMPERATURE', XYZ=15.1,8.4,4.1/
&DEVC ID='stair_temp_6', QUANTITY='TEMPERATURE', XYZ=15.1,8.4,4.6/
&DEVC ID='stair_temp_7', QUANTITY='TEMPERATURE', XYZ=15.1,8.4,5.1/
&DEVC ID='stair_temp_8', QUANTITY='TEMPERATURE', XYZ=15.1,8.4,5.6/
&DEVC ID='stair_temp_01', QUANTITY='TEMPERATURE', XYZ=8.1,8.1,4.1/
&DEVC ID='stair_temp_02', QUANTITY='TEMPERATURE', XYZ=8.1,8.1,4.6/
&DEVC ID='stair_temp_03', QUANTITY='TEMPERATURE', XYZ=8.1,8.1,5.1/
&DEVC ID='stair_temp_04', QUANTITY='TEMPERATURE', XYZ=8.1,8.1,5.6/
&DEVC ID='stair_temp_05', QUANTITY='TEMPERATURE', XYZ=7.1,8.1,4.1/
&DEVC ID='stair_temp_06', QUANTITY='TEMPERATURE', XYZ=7.1,8.1,4.6/
&DEVC ID='stair_temp_07', QUANTITY='TEMPERATURE', XYZ=7.1,8.1,5.1/
&DEVC ID='stair_temp_08', QUANTITY='TEMPERATURE', XYZ=7.1,8.1,5.6/
&DEVC ID='TIMER->OUT', QUANTITY='TIME', XYZ=17.8,-3.3,3.6, SETPOINT=45.0/
&DEVC ID='TIMER->OUT-2', QUANTITY='TIME', XYZ=17.8,-3.3,3.6, SETPOINT=45.0, INITIAL_STATE=.TRUE./
&DEVC ID='TIME', QUANTITY='TIME', XYZ=17.8,-3.3,3.6/
&DEVC ID='TIMER->OUT-3', QUANTITY='TIME', XYZ=17.8,-3.3,3.6, SETPOINT=55.0/

&MATL ID='GYPSUM PLASTER',
      FYI='Quintiere, Fire Behavior - NIST NRC Validation',
      SPECIFIC_HEAT=0.84,
      CONDUCTIVITY=0.48,
      DENSITY=1440.0/

&SURF ID='Plasterboard',
      COLOR='GRAY 80',
      DEFAULT=.TRUE.,
      HEAT_TRANSFER_COEFFICIENT=0.0,
      BACKING='VOID',
      MATL_ID(1,1)='GYPSUM PLASTER',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.05/
&SURF ID='Extract',
      RGB=26,128,26,
      HEAT_TRANSFER_COEFFICIENT=0.0,
      VOLUME_FLOW=6.0,
      TAU_V=-10.0/
&SURF ID='Supply',
      RGB=26,204,26,
      HEAT_TRANSFER_COEFFICIENT=0.0,
      VOLUME_FLOW=-4.5,
      TAU_V=-10.0/
&SURF ID='Fire',
      COLOR='RED',
      HRRPUA=445.0,
      RAMP_Q='Fire_RAMP_Q',
      TMP_FRONT=300.0/
&RAMP ID='Fire_RAMP_Q', T=1.0, F=1.0/
&RAMP ID='Fire_RAMP_Q', T=80.0, F=1.0/
&RAMP ID='Fire_RAMP_Q', T=81.0, F=0.0/
&RAMP ID='Fire_RAMP_Q', T=339.0, F=0.0/
&RAMP ID='Fire_RAMP_Q', T=340.0, F=1.0/

&OBST ID='Stair Wall', XB=13.3,16.0,12.7,12.8,-4.8,3.6, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=13.3,16.0,12.7,12.8,3.6,6.0, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=13.3,16.0,12.7,12.8,6.0,48.7, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=13.3,16.0,7.7,7.8,-4.8,3.6, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=13.3,16.0,7.7,7.8,3.6,6.0, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=13.3,16.0,7.7,7.8,6.0,48.7, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=13.3,13.4,7.7,12.8,-4.8,3.6, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=13.3,13.4,7.8,12.8,6.0,48.7, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=15.9,16.0,7.8,12.8,-4.8,3.6, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=15.9,16.0,7.7,12.8,3.6,6.0, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=15.9,16.0,7.8,12.8,6.0,48.7, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.6,10.24,3.6,3.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.8,10.44,3.75,3.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.0,10.64,3.9,4.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.2,10.84,4.05,4.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.4,11.04,4.2,4.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.6,11.24,4.35,4.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.8,11.44,4.5,4.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.0,11.64,4.65,4.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.2,11.84,4.8,4.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.4,12.04,4.95,5.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.6,10.24,6.6,6.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.8,10.44,6.75,6.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.0,10.64,6.9,7.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.2,10.84,7.05,7.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.4,11.04,7.2,7.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.6,11.24,7.35,7.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.8,11.44,7.5,7.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.0,11.64,7.65,7.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.2,11.84,7.8,7.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.4,12.04,7.95,8.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.6,10.24,9.6,9.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.8,10.44,9.75,9.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.0,10.64,9.9,10.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.2,10.84,10.05,10.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.4,11.04,10.2,10.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.6,11.24,10.35,10.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.8,11.44,10.5,10.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.0,11.64,10.65,10.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.2,11.84,10.8,10.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.4,12.04,10.95,11.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.6,10.24,12.6,12.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.8,10.44,12.75,12.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.0,10.64,12.9,13.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.2,10.84,13.05,13.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.4,11.04,13.2,13.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.6,11.24,13.35,13.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.8,11.44,13.5,13.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.0,11.64,13.65,13.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.2,11.84,13.8,13.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.4,12.04,13.95,14.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.6,10.24,15.6,15.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.8,10.44,15.75,15.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.0,10.64,15.9,16.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.2,10.84,16.05,16.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.4,11.04,16.2,16.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.6,11.24,16.35,16.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.8,11.44,16.5,16.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.0,11.64,16.65,16.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.2,11.84,16.8,16.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.4,12.04,16.95,17.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.6,10.24,18.6,18.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.8,10.44,18.75,18.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.0,10.64,18.9,19.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.2,10.84,19.05,19.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.4,11.04,19.2,19.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.6,11.24,19.35,19.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.8,11.44,19.5,19.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.0,11.64,19.65,19.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.2,11.84,19.8,19.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.4,12.04,19.95,20.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.6,10.24,21.6,21.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.8,10.44,21.75,21.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.0,10.64,21.9,22.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.2,10.84,22.05,22.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.4,11.04,22.2,22.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.6,11.24,22.35,22.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.8,11.44,22.5,22.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.0,11.64,22.65,22.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.2,11.84,22.8,22.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.4,12.04,22.95,23.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.6,10.24,24.6,24.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.8,10.44,24.75,24.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.0,10.64,24.9,25.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.2,10.84,25.05,25.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.4,11.04,25.2,25.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.6,11.24,25.35,25.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.8,11.44,25.5,25.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.0,11.64,25.65,25.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.2,11.84,25.8,25.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.4,12.04,25.95,26.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.6,10.24,27.6,27.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.8,10.44,27.75,27.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.0,10.64,27.9,28.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.2,10.84,28.05,28.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.4,11.04,28.2,28.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.6,11.24,28.35,28.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.8,11.44,28.5,28.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.0,11.64,28.65,28.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.2,11.84,28.8,28.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.4,12.04,28.95,29.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.6,10.24,30.6,30.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.8,10.44,30.75,30.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.0,10.64,30.9,31.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.2,10.84,31.05,31.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.4,11.04,31.2,31.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.6,11.24,31.35,31.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.8,11.44,31.5,31.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.0,11.64,31.65,31.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.2,11.84,31.8,31.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.4,12.04,31.95,32.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.6,10.24,33.6,33.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.8,10.44,33.75,33.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.0,10.64,33.9,34.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.2,10.84,34.05,34.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.4,11.04,34.2,34.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.6,11.24,34.35,34.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.8,11.44,34.5,34.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.0,11.64,34.65,34.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.2,11.84,34.8,34.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.4,12.04,34.95,35.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.6,10.24,36.6,36.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.8,10.44,36.75,36.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.0,10.64,36.9,37.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.2,10.84,37.05,37.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.4,11.04,37.2,37.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.6,11.24,37.35,37.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.8,11.44,37.5,37.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.0,11.64,37.65,37.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.2,11.84,37.8,37.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.4,12.04,37.95,38.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.6,10.24,39.6,39.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.8,10.44,39.75,39.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.0,10.64,39.9,40.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.2,10.84,40.05,40.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.4,11.04,40.2,40.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.6,11.24,40.35,40.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.8,11.44,40.5,40.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.0,11.64,40.65,40.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.2,11.84,40.8,40.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.4,12.04,40.95,41.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.6,10.24,42.6,42.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.8,10.44,42.75,42.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.0,10.64,42.9,43.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.2,10.84,43.05,43.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.4,11.04,43.2,43.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.6,11.24,43.35,43.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.8,11.44,43.5,43.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.0,11.64,43.65,43.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.2,11.84,43.8,43.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.4,12.04,43.95,44.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.6,10.24,0.0,0.18, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.8,10.44,0.18,0.36, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.0,10.64,0.36,0.54, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.2,10.84,0.54,0.72, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.4,11.04,0.72,0.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.6,11.24,0.9,1.08, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.8,11.44,1.08,1.26, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.0,11.64,1.26,1.44, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.2,11.84,1.44,1.62, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.4,12.04,1.62,1.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.4,12.04,-1.98,-1.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.2,11.84,-2.16,-1.98, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,11.0,11.64,-2.34,-2.16, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.8,11.44,-2.52,-2.34, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.6,11.24,-2.7,-2.52, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.4,11.04,-2.88,-2.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.2,10.84,-3.06,-2.88, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,10.0,10.64,-3.24,-3.06, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.8,10.44,-3.42,-3.24, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=14.6,16.0,9.6,10.24,-3.6,-3.42, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.4,12.04,5.1,5.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.2,11.84,5.25,5.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.0,11.64,5.4,5.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.8,11.44,5.55,5.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.6,11.24,5.7,5.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.4,11.04,5.85,6.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.2,10.84,6.0,6.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.0,10.64,6.15,6.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.8,10.44,6.3,6.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.6,10.24,6.45,6.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.4,12.04,8.1,8.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.2,11.84,8.25,8.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.0,11.64,8.4,8.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.8,11.44,8.55,8.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.6,11.24,8.7,8.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.4,11.04,8.85,9.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.2,10.84,9.0,9.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.0,10.64,9.15,9.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.8,10.44,9.3,9.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.6,10.24,9.45,9.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.4,12.04,11.1,11.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.2,11.84,11.25,11.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.0,11.64,11.4,11.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.8,11.44,11.55,11.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.6,11.24,11.7,11.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.4,11.04,11.85,12.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.2,10.84,12.0,12.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.0,10.64,12.15,12.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.8,10.44,12.3,12.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.6,10.24,12.45,12.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.4,12.04,14.1,14.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.2,11.84,14.25,14.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.0,11.64,14.4,14.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.8,11.44,14.55,14.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.6,11.24,14.7,14.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.4,11.04,14.85,15.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.2,10.84,15.0,15.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.0,10.64,15.15,15.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.8,10.44,15.3,15.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.6,10.24,15.45,15.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.4,12.04,17.1,17.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.2,11.84,17.25,17.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.0,11.64,17.4,17.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.8,11.44,17.55,17.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.6,11.24,17.7,17.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.4,11.04,17.85,18.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.2,10.84,18.0,18.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.0,10.64,18.15,18.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.8,10.44,18.3,18.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.6,10.24,18.45,18.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.4,12.04,20.1,20.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.2,11.84,20.25,20.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.0,11.64,20.4,20.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.8,11.44,20.55,20.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.6,11.24,20.7,20.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.4,11.04,20.85,21.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.2,10.84,21.0,21.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.0,10.64,21.15,21.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.8,10.44,21.3,21.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.6,10.24,21.45,21.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.4,12.04,23.1,23.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.2,11.84,23.25,23.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.0,11.64,23.4,23.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.8,11.44,23.55,23.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.6,11.24,23.7,23.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.4,11.04,23.85,24.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.2,10.84,24.0,24.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.0,10.64,24.15,24.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.8,10.44,24.3,24.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.6,10.24,24.45,24.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.4,12.04,26.1,26.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.2,11.84,26.25,26.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.0,11.64,26.4,26.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.8,11.44,26.55,26.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.6,11.24,26.7,26.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.4,11.04,26.85,27.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.2,10.84,27.0,27.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.0,10.64,27.15,27.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.8,10.44,27.3,27.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.6,10.24,27.45,27.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.4,12.04,29.1,29.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.2,11.84,29.25,29.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.0,11.64,29.4,29.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.8,11.44,29.55,29.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.6,11.24,29.7,29.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.4,11.04,29.85,30.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.2,10.84,30.0,30.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.0,10.64,30.15,30.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.8,10.44,30.3,30.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.6,10.24,30.45,30.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.4,12.04,32.1,32.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.2,11.84,32.25,32.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.0,11.64,32.4,32.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.8,11.44,32.55,32.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.6,11.24,32.7,32.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.4,11.04,32.85,33.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.2,10.84,33.0,33.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.0,10.64,33.15,33.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.8,10.44,33.3,33.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.6,10.24,33.45,33.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.4,12.04,35.1,35.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.2,11.84,35.25,35.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.0,11.64,35.4,35.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.8,11.44,35.55,35.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.6,11.24,35.7,35.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.4,11.04,35.85,36.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.2,10.84,36.0,36.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.0,10.64,36.15,36.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.8,10.44,36.3,36.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.6,10.24,36.45,36.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.4,12.04,38.1,38.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.2,11.84,38.25,38.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.0,11.64,38.4,38.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.8,11.44,38.55,38.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.6,11.24,38.7,38.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.4,11.04,38.85,39.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.2,10.84,39.0,39.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.0,10.64,39.15,39.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.8,10.44,39.3,39.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.6,10.24,39.45,39.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.4,12.04,41.1,41.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.2,11.84,41.25,41.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.0,11.64,41.4,41.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.8,11.44,41.55,41.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.6,11.24,41.7,41.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.4,11.04,41.85,42.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.2,10.84,42.0,42.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.0,10.64,42.15,42.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.8,10.44,42.3,42.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.6,10.24,42.45,42.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.4,12.04,44.1,44.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.2,11.84,44.25,44.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.0,11.64,44.4,44.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.8,11.44,44.55,44.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.6,11.24,44.7,44.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.4,11.04,44.85,45.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.2,10.84,45.0,45.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.0,10.64,45.15,45.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.8,10.44,45.3,45.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.6,10.24,45.45,45.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.4,12.04,1.8,1.98, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.2,11.84,1.98,2.16, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.0,11.64,2.16,2.34, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.8,11.44,2.34,2.52, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.6,11.24,2.52,2.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.4,11.04,2.7,2.88, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.2,10.84,2.88,3.06, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.0,10.64,3.06,3.24, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.8,10.44,3.24,3.42, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.6,10.24,3.42,3.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.6,10.24,-0.18,0.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.0,10.64,-0.54,-0.36, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.8,10.44,-0.36,-0.18, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.2,10.84,-0.72,-0.54, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.4,11.04,-0.9,-0.72, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.6,11.24,-1.08,-0.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.2,11.84,-1.62,-1.44, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.0,11.64,-1.44,-1.26, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.8,11.44,-1.26,-1.08, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,11.4,12.04,-1.8,-1.62, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.6,10.24,-3.78,-3.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.0,10.64,-4.14,-3.96, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,9.8,10.44,-3.96,-3.78, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.2,10.84,-4.32,-4.14, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.4,11.04,-4.5,-4.32, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.6,11.24,-4.68,-4.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=13.3,14.6,10.8,11.44,-4.86,-4.68, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,6.6,6.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,6.6,6.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,9.6,9.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,9.6,9.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,12.6,12.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,12.6,12.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,15.6,15.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,15.6,15.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,18.6,18.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,18.6,18.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,21.6,21.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,21.6,21.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,24.6,24.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,24.6,24.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,27.6,27.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,27.6,27.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,30.6,30.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,30.6,30.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,33.6,33.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,33.6,33.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,36.6,36.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,36.6,36.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,39.6,39.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,39.6,39.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,42.6,42.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,42.6,42.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,45.6,45.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,45.6,45.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,3.4,3.6, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,-0.2,0.0, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=13.3,16.0,7.7,9.6,-3.8,-3.6, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=13.3,16.0,11.6,12.8,5.1,5.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=13.3,16.0,11.6,12.8,8.1,8.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=13.3,16.0,11.6,12.8,11.1,11.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=13.3,16.0,11.6,12.8,14.1,14.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=13.3,16.0,11.6,12.8,17.1,17.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=13.3,16.0,11.6,12.8,20.1,20.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=13.3,16.0,11.6,12.8,23.1,23.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=13.3,16.0,11.6,12.8,26.1,26.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=13.3,16.0,11.6,12.8,29.1,29.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=13.3,16.0,11.6,12.8,32.1,32.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=13.3,16.0,11.6,12.8,35.1,35.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=13.3,16.0,11.6,12.8,38.1,38.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=13.3,16.0,11.6,12.8,41.1,41.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=13.3,16.0,11.6,12.8,44.1,44.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=13.3,16.0,11.6,12.8,1.8,2.0, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=13.3,16.0,11.6,12.8,-1.8,-1.6, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=6.2,8.9,12.6,12.7,-4.8,3.6, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=6.2,8.9,12.6,12.7,3.6,6.0, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=6.2,8.9,12.6,12.7,6.0,51.4, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=6.2,8.9,7.4,7.5,-4.8,3.6, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=6.2,8.9,7.4,7.5,3.6,6.0, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=6.2,8.9,7.4,7.5,6.0,51.4, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=6.2,6.3,7.4,12.7,-4.8,3.6, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=6.2,6.3,7.4,12.7,3.6,6.0, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=6.2,6.3,7.4,12.7,6.0,51.4, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=8.8,8.9,7.4,12.7,-4.8,3.6, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=8.8,8.9,7.4,12.7,6.0,51.4, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.486596,10.126596,3.6,3.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.686596,10.326596,3.75,3.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.886596,10.526596,3.9,4.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.086596,10.726596,4.05,4.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.286596,10.926596,4.2,4.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.486596,11.126596,4.35,4.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.686596,11.326596,4.5,4.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.886596,11.526596,4.65,4.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.086596,11.726596,4.8,4.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.286596,11.926596,4.95,5.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.486596,10.126596,6.6,6.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.686596,10.326596,6.75,6.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.886596,10.526596,6.9,7.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.086596,10.726596,7.05,7.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.286596,10.926596,7.2,7.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.486596,11.126596,7.35,7.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.686596,11.326596,7.5,7.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.886596,11.526596,7.65,7.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.086596,11.726596,7.8,7.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.286596,11.926596,7.95,8.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.486596,10.126596,9.6,9.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.686596,10.326596,9.75,9.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.886596,10.526596,9.9,10.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.086596,10.726596,10.05,10.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.286596,10.926596,10.2,10.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.486596,11.126596,10.35,10.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.686596,11.326596,10.5,10.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.886596,11.526596,10.65,10.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.086596,11.726596,10.8,10.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.286596,11.926596,10.95,11.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.486596,10.126596,12.6,12.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.686596,10.326596,12.75,12.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.886596,10.526596,12.9,13.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.086596,10.726596,13.05,13.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.286596,10.926596,13.2,13.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.486596,11.126596,13.35,13.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.686596,11.326596,13.5,13.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.886596,11.526596,13.65,13.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.086596,11.726596,13.8,13.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.286596,11.926596,13.95,14.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.486596,10.126596,15.6,15.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.686596,10.326596,15.75,15.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.886596,10.526596,15.9,16.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.086596,10.726596,16.05,16.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.286596,10.926596,16.2,16.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.486596,11.126596,16.35,16.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.686596,11.326596,16.5,16.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.886596,11.526596,16.65,16.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.086596,11.726596,16.8,16.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.286596,11.926596,16.95,17.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.486596,10.126596,18.6,18.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.686596,10.326596,18.75,18.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.886596,10.526596,18.9,19.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.086596,10.726596,19.05,19.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.286596,10.926596,19.2,19.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.486596,11.126596,19.35,19.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.686596,11.326596,19.5,19.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.886596,11.526596,19.65,19.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.086596,11.726596,19.8,19.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.286596,11.926596,19.95,20.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.486596,10.126596,21.6,21.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.686596,10.326596,21.75,21.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.886596,10.526596,21.9,22.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.086596,10.726596,22.05,22.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.286596,10.926596,22.2,22.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.486596,11.126596,22.35,22.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.686596,11.326596,22.5,22.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.886596,11.526596,22.65,22.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.086596,11.726596,22.8,22.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.286596,11.926596,22.95,23.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.486596,10.126596,24.6,24.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.686596,10.326596,24.75,24.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.886596,10.526596,24.9,25.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.086596,10.726596,25.05,25.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.286596,10.926596,25.2,25.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.486596,11.126596,25.35,25.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.686596,11.326596,25.5,25.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.886596,11.526596,25.65,25.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.086596,11.726596,25.8,25.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.286596,11.926596,25.95,26.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.486596,10.126596,27.6,27.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.686596,10.326596,27.75,27.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.886596,10.526596,27.9,28.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.086596,10.726596,28.05,28.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.286596,10.926596,28.2,28.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.486596,11.126596,28.35,28.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.686596,11.326596,28.5,28.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.886596,11.526596,28.65,28.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.086596,11.726596,28.8,28.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.286596,11.926596,28.95,29.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.486596,10.126596,30.6,30.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.686596,10.326596,30.75,30.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.886596,10.526596,30.9,31.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.086596,10.726596,31.05,31.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.286596,10.926596,31.2,31.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.486596,11.126596,31.35,31.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.686596,11.326596,31.5,31.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.886596,11.526596,31.65,31.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.086596,11.726596,31.8,31.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.286596,11.926596,31.95,32.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.486596,10.126596,33.6,33.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.686596,10.326596,33.75,33.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.886596,10.526596,33.9,34.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.086596,10.726596,34.05,34.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.286596,10.926596,34.2,34.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.486596,11.126596,34.35,34.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.686596,11.326596,34.5,34.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.886596,11.526596,34.65,34.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.086596,11.726596,34.8,34.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.286596,11.926596,34.95,35.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.486596,10.126596,36.6,36.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.686596,10.326596,36.75,36.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.886596,10.526596,36.9,37.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.086596,10.726596,37.05,37.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.286596,10.926596,37.2,37.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.486596,11.126596,37.35,37.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.686596,11.326596,37.5,37.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.886596,11.526596,37.65,37.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.086596,11.726596,37.8,37.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.286596,11.926596,37.95,38.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.486596,10.126596,39.6,39.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.686596,10.326596,39.75,39.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.886596,10.526596,39.9,40.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.086596,10.726596,40.05,40.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.286596,10.926596,40.2,40.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.486596,11.126596,40.35,40.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.686596,11.326596,40.5,40.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.886596,11.526596,40.65,40.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.086596,11.726596,40.8,40.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.286596,11.926596,40.95,41.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.486596,10.126596,42.6,42.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.686596,10.326596,42.75,42.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.886596,10.526596,42.9,43.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.086596,10.726596,43.05,43.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.286596,10.926596,43.2,43.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.486596,11.126596,43.35,43.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.686596,11.326596,43.5,43.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.886596,11.526596,43.65,43.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.086596,11.726596,43.8,43.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.286596,11.926596,43.95,44.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.486596,10.126596,0.0,0.18, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.686596,10.326596,0.18,0.36, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.886596,10.526596,0.36,0.54, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.086596,10.726596,0.54,0.72, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.286596,10.926596,0.72,0.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.486596,11.126596,0.9,1.08, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.686596,11.326596,1.08,1.26, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.886596,11.526596,1.26,1.44, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.086596,11.726596,1.44,1.62, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.286596,11.926596,1.62,1.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.286596,11.926596,-1.98,-1.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.886596,11.526596,-2.34,-2.16, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.686596,11.326596,-2.52,-2.34, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.086596,11.726596,-2.16,-1.98, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.486596,11.126596,-2.7,-2.52, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.286596,10.926596,-2.88,-2.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.886596,10.526596,-3.24,-3.06, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.086596,10.726596,-3.06,-2.88, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.686596,10.326596,-3.42,-3.24, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.486596,10.126596,-3.6,-3.42, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.486596,10.126596,45.6,45.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.686596,10.326596,45.75,45.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,9.886596,10.526596,45.9,46.05, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.086596,10.726596,46.05,46.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.286596,10.926596,46.2,46.35, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.486596,11.126596,46.35,46.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.686596,11.326596,46.5,46.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,10.886596,11.526596,46.65,46.8, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.086596,11.726596,46.8,46.95, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,7.6,11.286596,11.926596,46.95,47.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.3,11.94,5.1,5.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.1,11.74,5.25,5.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.9,11.54,5.4,5.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,5.55,5.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,5.7,5.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,5.85,6.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,6.0,6.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,6.15,6.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,6.3,6.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,6.45,6.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.3,11.94,8.1,8.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.1,11.74,8.25,8.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.9,11.54,8.4,8.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,8.55,8.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,8.7,8.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,8.85,9.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,9.0,9.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,9.15,9.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,9.3,9.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,9.45,9.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.3,11.94,11.1,11.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.1,11.74,11.25,11.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.9,11.54,11.4,11.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,11.55,11.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,11.7,11.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,11.85,12.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,12.0,12.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,12.15,12.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,12.3,12.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,12.45,12.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.3,11.94,14.1,14.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.1,11.74,14.25,14.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.9,11.54,14.4,14.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,14.55,14.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,14.7,14.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,14.85,15.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,15.0,15.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,15.15,15.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,15.3,15.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,15.45,15.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.3,11.94,17.1,17.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.1,11.74,17.25,17.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.9,11.54,17.4,17.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,17.55,17.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,17.7,17.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,17.85,18.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,18.0,18.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,18.15,18.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,18.3,18.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,18.45,18.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.3,11.94,20.1,20.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.1,11.74,20.25,20.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.9,11.54,20.4,20.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,20.55,20.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,20.7,20.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,20.85,21.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,21.0,21.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,21.15,21.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,21.3,21.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,21.45,21.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.3,11.94,23.1,23.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.1,11.74,23.25,23.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.9,11.54,23.4,23.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,23.55,23.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,23.7,23.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,23.85,24.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,24.0,24.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,24.15,24.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,24.3,24.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,24.45,24.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.3,11.94,26.1,26.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.1,11.74,26.25,26.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.9,11.54,26.4,26.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,26.55,26.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,26.7,26.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,26.85,27.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,27.0,27.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,27.15,27.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,27.3,27.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,27.45,27.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.3,11.94,29.1,29.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.1,11.74,29.25,29.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.9,11.54,29.4,29.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,29.55,29.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,29.7,29.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,29.85,30.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,30.0,30.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,30.15,30.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,30.3,30.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,30.45,30.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.3,11.94,32.1,32.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.1,11.74,32.25,32.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.9,11.54,32.4,32.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,32.55,32.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,32.7,32.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,32.85,33.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,33.0,33.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,33.15,33.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,33.3,33.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,33.45,33.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.3,11.94,35.1,35.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.1,11.74,35.25,35.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.9,11.54,35.4,35.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,35.55,35.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,35.7,35.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,35.85,36.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,36.0,36.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,36.15,36.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,36.3,36.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,36.45,36.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.3,11.94,38.1,38.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.1,11.74,38.25,38.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.9,11.54,38.4,38.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,38.55,38.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,38.7,38.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,38.85,39.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,39.0,39.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,39.15,39.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,39.3,39.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,39.45,39.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.3,11.94,41.1,41.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.1,11.74,41.25,41.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.9,11.54,41.4,41.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,41.55,41.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,41.7,41.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,41.85,42.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,42.0,42.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,42.15,42.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,42.3,42.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,42.45,42.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.3,11.94,44.1,44.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.1,11.74,44.25,44.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.9,11.54,44.4,44.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,44.55,44.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,44.7,44.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,44.85,45.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,45.0,45.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,45.15,45.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,45.3,45.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,45.45,45.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.3,11.94,1.8,1.98, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.1,11.74,1.98,2.16, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.9,11.54,2.16,2.34, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,2.34,2.52, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,2.52,2.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,2.7,2.88, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,2.88,3.06, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,3.06,3.24, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,3.24,3.42, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,3.42,3.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,-0.18,2.664535E-15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,-0.54,-0.36, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,-0.36,-0.18, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,-0.72,-0.54, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,-0.9,-0.72, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,-1.26,-1.08, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,-1.08,-0.9, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.1,11.74,-1.62,-1.44, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.9,11.54,-1.44,-1.26, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,-3.78,-3.6, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,-4.14,-3.96, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,-3.96,-3.78, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,-4.32,-4.14, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,-4.5,-4.32, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,-4.86,-4.68, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,-4.68,-4.5, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.1,11.74,47.25,47.4, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,11.3,11.94,47.1,47.25, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.9,11.54,47.4,47.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.3,10.94,47.85,48.0, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.5,11.14,47.7,47.85, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.7,11.34,47.55,47.7, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,10.1,10.74,48.0,48.15, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.9,10.54,48.15,48.3, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.7,10.34,48.3,48.45, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,8.9,9.5,10.14,48.45,48.6, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,6.6,6.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,6.6,6.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,9.6,9.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,9.6,9.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,12.6,12.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,12.6,12.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,15.6,15.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,15.6,15.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,18.6,18.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,18.6,18.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,21.6,21.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,21.6,21.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,24.6,24.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,24.6,24.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,27.6,27.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,27.6,27.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,30.6,30.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,30.6,30.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,33.6,33.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,33.6,33.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,36.6,36.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,36.6,36.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,39.6,39.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,39.6,39.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,42.6,42.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,42.6,42.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,45.6,45.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,45.6,45.8, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,3.4,3.6, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,-0.2,2.664535E-15, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,-3.8,-3.6, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=6.2,8.9,7.4,9.5,48.6,48.8, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=6.2,8.9,11.5,12.7,5.1,5.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=6.2,8.9,11.5,12.7,8.1,8.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=6.2,8.9,11.5,12.7,11.1,11.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=6.2,8.9,11.5,12.7,14.1,14.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=6.2,8.9,11.5,12.7,17.1,17.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=6.2,8.9,11.5,12.7,20.1,20.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=6.2,8.9,11.5,12.7,23.1,23.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=6.2,8.9,11.5,12.7,26.1,26.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=6.2,8.9,11.5,12.7,29.1,29.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=6.2,8.9,11.5,12.7,32.1,32.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=6.2,8.9,11.5,12.7,35.1,35.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=6.2,8.9,11.5,12.7,38.1,38.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=6.2,8.9,11.5,12.7,41.1,41.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=6.2,8.9,11.5,12.7,44.1,44.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=6.2,8.9,11.5,12.7,1.8,2.0, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=6.2,8.9,11.5,12.7,-1.8,-1.6, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=6.2,8.9,11.5,12.7,47.1,47.3, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=27.9,28.0,4.8,6.3,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=8.9,9.1,6.4,6.5,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=10.5,11.6,8.4,8.5,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=8.9,13.3,10.1,10.2,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=10.5,10.6,7.8,10.1,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=12.8,13.4,6.4,6.5,3.6,6.0, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=9.9,10.4,6.4,6.5,3.6,6.0, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=11.8,12.0,6.4,6.5,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=11.6,11.8,6.4,8.5,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=10.4,10.5,7.8,7.9,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=8.8,8.9,6.4,7.4,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Fire', XB=20.2,21.7,0.2,1.7,3.6,4.1, SURF_IDS='Fire','Plasterboard','Plasterboard'/ 
&OBST ID='Obstruction', XB=-0.8,-0.2,4.8,6.2,49.3,49.3, DEVC_ID='TIMER->OUT-2'/ 
&OBST ID='Obstruction', XB=13.4,14.4,6.5,7.5,52.3,52.3, DEVC_ID='TIMER->OUT-2'/ 
&OBST ID='Apt Filler', XB=17.8,20.2,3.8,4.7,3.6,5.9/ 
&OBST ID='Apt Filler', XB=17.8,18.9,1.3,2.0,3.6,5.9/ 
&OBST ID='Apt Filler', XB=17.9,18.9,2.0,2.5,3.6,5.9/ 
&OBST ID='West Stair AOV', XB=6.1,6.3,7.4,8.6,51.2,52.4, RGB=255,255,255, TRANSPARENCY=0.247059/ 
&OBST ID='West Stair AOV', XB=6.1,7.5,8.6,8.8,51.2,52.4, RGB=255,255,255, TRANSPARENCY=0.247059/ 
&OBST ID='West Stair AOV', XB=6.3,7.5,7.4,7.4,51.2,52.4, RGB=255,255,255, TRANSPARENCY=0.247059/ 
&OBST ID='West Stair AOV', XB=7.5,7.5,7.4,8.6,51.2,52.4, RGB=255,255,255, TRANSPARENCY=0.247059/ 
&OBST ID='East Stair AOV', XB=13.4,14.6,7.6,7.8,48.4,52.4, RGB=255,255,255, TRANSPARENCY=0.247059/ 
&OBST ID='East Stair AOV', XB=13.4,14.6,9.0,9.0,48.4,52.4, RGB=255,255,255, TRANSPARENCY=0.247059/ 
&OBST ID='East Stair AOV', XB=13.4,13.4,7.8,9.0,48.4,52.4, RGB=255,255,255, TRANSPARENCY=0.247059/ 
&OBST ID='East Stair AOV', XB=14.6,14.6,7.8,9.0,48.4,52.4, RGB=255,255,255, TRANSPARENCY=0.247059/ 
&OBST ID='Apt Walls', XB=17.8,17.9,-2.0,1.2,3.6,5.9/ 
&OBST ID='Apt Walls', XB=17.8,19.0,1.2,1.3,3.6,5.9/ 
&OBST ID='Apt Walls', XB=17.8,22.9,-2.1,-2.0,3.6,5.9/ 
&OBST ID='Apt Walls', XB=18.9,19.0,1.3,2.0,3.6,5.9/ 
&OBST ID='Apt Walls', XB=22.8,22.9,-2.0,2.0,3.6,5.9/ 
&OBST ID='Apt Walls', XB=17.8,17.9,2.0,2.0,3.6,5.9/ 
&OBST ID='Apt Walls', XB=16.4,16.5,2.1,4.7,3.6,5.9/ 
&OBST ID='Apt Walls', XB=16.4,17.9,2.0,2.1,3.6,5.9/ 
&OBST ID='Apt Walls', XB=17.7,17.8,3.8,4.7,3.6,5.9/ 
&OBST ID='Apt Walls', XB=17.7,20.3,3.7,3.8,3.6,5.9/ 
&OBST ID='Apt Walls', XB=17.8,17.9,2.1,2.5,3.6,5.9/ 
&OBST ID='Apt Walls', XB=17.8,20.3,2.5,2.6,3.6,5.9/ 
&OBST ID='Apt Walls', XB=18.9,19.0,2.0,2.5,3.6,5.9/ 
&OBST ID='Apt Walls', XB=20.2,20.3,2.6,3.7,3.6,5.9/ 
&OBST ID='Apt Walls', XB=20.2,20.3,3.8,4.7,3.6,5.9/ 
&OBST ID='Apt Walls', XB=22.8,22.9,2.0,4.7,3.6,5.9/ 
&OBST ID='Stair Roof', XB=13.4,14.6,7.8,9.0,48.4,48.6, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard', CTRL_ID='invert'/ 
&OBST ID='Stair Roof', XB=13.4,16.0,7.6,7.8,48.4,48.6, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Roof', XB=13.4,16.0,9.0,12.8,48.4,48.6, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Roof', XB=14.6,16.0,7.8,9.0,48.4,48.6, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Roof', XB=13.4,13.4,7.8,9.0,48.4,48.6, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Roof', XB=6.1,6.3,7.4,8.6,51.2,51.4, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Roof', XB=6.1,8.9,8.6,12.6,51.2,51.4, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Roof', XB=7.5,8.9,7.4,8.6,51.2,51.4, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Roof', XB=6.3,7.5,7.4,7.4,51.2,51.4, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=8.8,8.9,7.7,8.5,3.6,5.7, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard', CTRL_ID='invert-2'/ 
&OBST ID='Stair Wall', XB=8.8,8.9,7.4,7.7,3.6,6.0, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=8.8,8.9,8.5,12.7,3.6,6.0, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=8.8,8.9,7.7,8.5,5.7,6.0, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=13.3,13.4,7.7,8.0,3.6,5.9, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=13.3,13.4,8.0,8.4,5.7,5.9, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=13.3,13.4,8.8,10.2,3.6,5.9, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=13.3,13.4,8.4,8.8,5.7,5.9, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Roof', XB=6.3,7.5,7.4,8.6,51.2,51.4, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard', CTRL_ID='invert'/ 
&OBST ID='Corridor Walls', XB=16.6,17.4,4.7,4.8,3.6,5.7, SURF_ID='Plasterboard', CTRL_ID='invert-3'/ 
&OBST ID='Corridor Walls', XB=-0.2,-0.1,5.2,5.8,3.6,4.5, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=-0.2,-0.1,4.8,5.2,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=-0.2,-0.1,5.8,6.3,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=-0.2,-0.1,5.2,5.8,5.8,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=-0.2,9.1,6.3,6.4,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=-0.2,13.8,4.7,4.8,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=9.1,9.9,6.3,6.4,5.7,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=9.9,12.0,6.3,6.4,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=12.0,12.8,6.3,6.4,5.7,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=12.8,13.8,6.3,6.4,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=13.8,27.0,6.3,6.4,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=27.0,27.6,6.3,6.4,3.6,4.5, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=27.0,27.6,6.3,6.4,5.8,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=27.6,28.0,6.3,6.4,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=13.8,16.6,4.7,4.8,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=16.6,17.4,4.7,4.8,5.7,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=17.4,28.0,4.7,4.8,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=-0.2,-0.1,5.2,5.8,4.5,5.8, SURF_ID='Plasterboard', CTRL_ID='invert'/ 
&OBST ID='Corridor Walls', XB=27.0,27.6,6.3,6.4,4.5,5.8, SURF_ID='Plasterboard', CTRL_ID='invert'/ 
&OBST ID='Stair Wall', XB=13.3,13.4,8.0,8.4,3.6,5.7, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard', CTRL_ID='invert-4'/ 
&OBST ID='Stair Wall', XB=13.3,13.4,8.4,8.8,3.6,5.7, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard', CTRL_ID='invert-4'/ 
&OBST ID='Lobby Walls', XB=10.4,10.5,6.8,7.4,4.2,5.8, SURF_ID='Plasterboard', CTRL_ID='invert'/ 
&OBST ID='Lobby Walls', XB=10.4,10.5,6.8,7.4,3.6,4.2, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=10.4,10.5,6.4,6.8,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=10.4,10.5,7.4,7.9,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=10.4,10.5,6.8,7.4,5.8,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=13.3,13.4,6.7,7.3,3.6,4.2, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=13.3,13.4,6.5,6.7,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=13.3,13.4,7.3,7.7,3.6,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=13.3,13.4,6.7,7.3,5.8,5.9, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=13.3,13.4,6.7,7.3,4.2,5.8, SURF_ID='Plasterboard', CTRL_ID='invert'/ 
&OBST ID='Corridor Walls', XB=12.0,12.4,6.3,6.4,3.6,5.7, SURF_ID='Plasterboard', CTRL_ID='invert-5'/ 
&OBST ID='Corridor Walls', XB=12.4,12.8,6.3,6.4,3.6,5.7, SURF_ID='Plasterboard', CTRL_ID='invert-6'/ 
&OBST ID='Corridor Walls', XB=9.5,9.9,6.3,6.4,3.6,5.7, SURF_ID='Plasterboard', CTRL_ID='invert-6'/ 
&OBST ID='Corridor Walls', XB=9.1,9.5,6.3,6.4,3.6,5.7, SURF_ID='Plasterboard', CTRL_ID='invert-7'/ 

&HOLE ID='Apartment Inlet Hole', XB=19.6,21.4,-2.2,-1.9,3.6,4.4/ 
&HOLE ID='East Lobby Natural Damper', XB=13.2,13.5,6.7,7.3,4.2,5.8, DEVC_ID='TIMER->OUT'/ 
&HOLE ID='HoleIntApt_Door_Side', XB=19.2,20.0,2.4,2.7,3.6,5.7/ 

&VENT ID='Mesh Vent: Stair_Mesh_Upper1 [ZMAX]', SURF_ID='OPEN', XB=13.4,16.0,7.6,12.8,53.6,53.6/ 
&VENT ID='Mesh Vent: Stair_Mesh_Upper1 [ZMAX]01', SURF_ID='OPEN', XB=6.1,8.9,7.4,12.8,53.6,53.6/ 
&VENT ID='Door_smoke_sealed_single_0bottom vent 1', SURF_ID='INERT', XB=26.1,26.9,4.8,4.8,3.6,3.7, RGB=200,200,200/ 
&VENT ID='Door_smoke_sealed_single_1bottom vent 1', SURF_ID='INERT', XB=19.6,20.4,6.3,6.3,3.6,3.7, RGB=200,200,200/ 
&VENT ID='Door_smoke_sealed_single_2bottom vent 1', SURF_ID='INERT', XB=9.3,10.1,4.8,4.8,3.6,3.7, RGB=200,200,200/ 
&VENT ID='Door_smoke_sealed_single_6bottom vent 1', SURF_ID='INERT', XB=1.6,2.4,6.3,6.3,3.6,3.7, RGB=200,200,200/ 
&VENT ID='Door_smoke_sealed_single_7bottom vent 1', SURF_ID='INERT', XB=2.5,3.3,4.8,4.8,3.6,3.7, RGB=200,200,200/ 
&VENT ID='Door_lift_8bottom leak', SURF_ID='INERT', XB=9.2,10.4,10.1,10.1,3.6,3.7, RGB=200,200,200/ 
&VENT ID='Door_lift_9bottom leak', SURF_ID='INERT', XB=11.8,13.0,10.1,10.1,3.6,3.7, RGB=200,200,200/ 
&VENT ID='Door_smoke_sealed_double_8bottom vent 01', SURF_ID='INERT', XB=10.6,10.6,8.6,10.0,3.6,3.7, RGB=200,200,200/ 
&VENT ID='Door_smoke_sealed_double_8bottom vent 02', SURF_ID='INERT', XB=10.5,10.5,8.6,10.0,3.6,3.7, RGB=200,200,200/ 
&VENT ID='Extract', SURF_ID='Extract', XB=26.8,27.7,6.4,7.3,49.4,49.4, TEXTURE_ORIGIN=0.0,0.0,49.5, DEVC_ID='TIMER->OUT'/ 
&VENT ID='Mech_Supply_West', SURF_ID='Supply', XB=10.5,11.3,6.6,7.6,52.4,52.4, TEXTURE_ORIGIN=0.0,0.0,49.5, DEVC_ID='TIMER->OUT'/ 
&VENT ID='Natural Supply', SURF_ID='OPEN', XB=-0.8,-0.2,4.8,6.2,49.4,49.4/ 
&VENT ID='Mesh Vent: Apartment Inlet [XMAX]01', SURF_ID='OPEN', XB=17.8,22.9,-3.3,-3.3,3.6,5.9/ 
&VENT ID='Door_smoke_sealed_single_5bottom vent 01', SURF_ID='INERT', XB=27.9,27.9,5.2,6.0,3.6,3.7, RGB=200,200,200/ 
&VENT ID='East Lobby Natural AOV ', SURF_ID='OPEN', XB=13.4,14.4,6.5,7.5,52.4,52.4/ 

&HVAC ID='Door_smoke_sealed_single_0bottom leak', TYPE_ID='LEAK', VENT_ID='Door_smoke_sealed_single_0bottom vent 1', VENT2_ID='AMBIENT', AREA=0.01, LEAK_ENTHALPY=.TRUE./
&HVAC ID='Door_smoke_sealed_single_1bottom leak', TYPE_ID='LEAK', VENT_ID='Door_smoke_sealed_single_1bottom vent 1', VENT2_ID='AMBIENT', AREA=0.01, LEAK_ENTHALPY=.TRUE./
&HVAC ID='Door_smoke_sealed_single_2bottom leak', TYPE_ID='LEAK', VENT_ID='Door_smoke_sealed_single_2bottom vent 1', VENT2_ID='AMBIENT', AREA=0.01, LEAK_ENTHALPY=.TRUE./
&HVAC ID='Door_smoke_sealed_single_6bottom leak', TYPE_ID='LEAK', VENT_ID='Door_smoke_sealed_single_6bottom vent 1', VENT2_ID='AMBIENT', AREA=0.01, LEAK_ENTHALPY=.TRUE./
&HVAC ID='Door_smoke_sealed_single_7bottom leak', TYPE_ID='LEAK', VENT_ID='Door_smoke_sealed_single_7bottom vent 1', VENT2_ID='AMBIENT', AREA=0.01, LEAK_ENTHALPY=.TRUE./
&HVAC ID='Door_lift_8bottom leak', TYPE_ID='LEAK', VENT_ID='Door_lift_8bottom leak', VENT2_ID='AMBIENT', AREA=0.06, LEAK_ENTHALPY=.TRUE./
&HVAC ID='Door_lift_9bottom leak', TYPE_ID='LEAK', VENT_ID='Door_lift_9bottom leak', VENT2_ID='AMBIENT', AREA=0.06, LEAK_ENTHALPY=.TRUE./
&HVAC ID='Door_smoke_sealed_double_8bottom leak', TYPE_ID='LEAK', VENT_ID='Door_smoke_sealed_double_8bottom vent 02', VENT2_ID='Door_smoke_sealed_double_8bottom vent 01', AREA=0.03, LEAK_ENTHALPY=.TRUE./
&HVAC ID='Door_smoke_sealed_single_5bottom leak01', TYPE_ID='LEAK', VENT_ID='Door_smoke_sealed_single_5bottom vent 01', VENT2_ID='AMBIENT', AREA=0.01, LEAK_ENTHALPY=.TRUE./

&SLCF QUANTITY='TEMPERATURE', ID='', PBZ=5.6/
&SLCF QUANTITY='VISIBILITY', ID='', PBZ=5.6/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., ID='', PBZ=5.6/
&SLCF QUANTITY='PRESSURE', ID='', PBZ=5.6/
&SLCF QUANTITY='TEMPERATURE', ID='', PBY=1.0/
&SLCF QUANTITY='VISIBILITY', ID='', PBY=1.0/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., ID='', PBY=1.0/
&SLCF QUANTITY='PRESSURE', ID='', PBY=1.0/
&SLCF QUANTITY='TEMPERATURE', ID='', PBY=10.3/
&SLCF QUANTITY='VISIBILITY', ID='', PBY=10.3/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., ID='', PBY=10.3/
&SLCF QUANTITY='PRESSURE', ID='', PBY=10.3/
&SLCF QUANTITY='TEMPERATURE', ID='', PBY=8.3/
&SLCF QUANTITY='VISIBILITY', ID='', PBY=8.3/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., ID='', PBY=8.3/
&SLCF QUANTITY='PRESSURE', ID='', PBY=8.3/
&SLCF QUANTITY='TEMPERATURE', ID='', PBY=5.6/
&SLCF QUANTITY='VISIBILITY', ID='', PBY=5.6/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., ID='', PBY=5.6/
&SLCF QUANTITY='PRESSURE', ID='', PBY=5.6/
&SLCF QUANTITY='TEMPERATURE', ID='', PBY=7.1/
&SLCF QUANTITY='VISIBILITY', ID='', PBY=7.1/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., ID='', PBY=7.1/
&SLCF QUANTITY='PRESSURE', ID='', PBY=7.1/
&SLCF QUANTITY='TEMPERATURE', ID='', PBX=7.6/
&SLCF QUANTITY='VISIBILITY', ID='', PBX=7.6/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., ID='', PBX=7.6/
&SLCF QUANTITY='PRESSURE', ID='', PBX=7.6/
&SLCF QUANTITY='TEMPERATURE', ID='', PBX=14.7/
&SLCF QUANTITY='VISIBILITY', ID='', PBX=14.7/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., ID='', PBX=14.7/
&SLCF QUANTITY='PRESSURE', ID='', PBX=14.7/
&SLCF QUANTITY='TEMPERATURE', ID='', PBX=9.5/
&SLCF QUANTITY='VISIBILITY', ID='', PBX=9.5/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., ID='', PBX=9.5/
&SLCF QUANTITY='PRESSURE', ID='', PBX=9.5/
&SLCF QUANTITY='TEMPERATURE', ID='', PBX=33.2/
&SLCF QUANTITY='VISIBILITY', ID='', PBX=33.2/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., ID='', PBX=33.2/
&SLCF QUANTITY='PRESSURE', ID='', PBX=33.2/
&SLCF QUANTITY='TEMPERATURE', ID='', PBX=12.4/
&SLCF QUANTITY='VISIBILITY', ID='', PBX=12.4/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., ID='', PBX=12.4/
&SLCF QUANTITY='PRESSURE', ID='', PBX=12.4/
&SLCF QUANTITY='TEMPERATURE', ID='', PBX=27.3/
&SLCF QUANTITY='VISIBILITY', ID='', PBX=27.3/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., ID='', PBX=27.3/
&SLCF QUANTITY='PRESSURE', ID='', PBX=27.3/
&SLCF QUANTITY='TEMPERATURE', ID='', PBX=21.0/
&SLCF QUANTITY='VISIBILITY', ID='', PBX=21.0/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., ID='', PBX=21.0/
&SLCF QUANTITY='PRESSURE', ID='', PBX=21.0/


&TAIL /
