FS2_Plot84_FSA_WIP.fds
Generated by PyroSim 2026.1.211
26 Mar 2026, 14:56:19

&HEAD CHID='FS2_Plot84_FSA_WIP'/
&TIME T_END=300.0/
&DUMP DT_RESTART=300.0, DT_SL3D=0.25/
&COMB SUPPRESSION=.FALSE./

&MESH ID='Apartment_Mesh1-03-merged', IJK=36,62,24, XB=12.6,16.2,14.7,20.9,3.1,5.5/
&MESH ID='Apartment_Mesh1-01', IJK=41,16,24, XB=8.5,12.6,14.7,16.3,3.1,5.5/
&MESH ID='Apartment_Mesh01', IJK=62,31,24, XB=10.0,16.2,11.6,14.7,3.1,5.5/
&MESH ID='Corridor_Mesh1', IJK=63,17,24, XB=3.6,9.9,9.9,11.6,3.1,5.5/
&MESH ID='Corridor_Mesh2', IJK=63,17,24, XB=9.9,16.2,9.9,11.6,3.1,5.5/
&MESH ID='Corridor_Mesh3', IJK=23,39,24, XB=5.2,7.5,6.0,9.9,3.1,5.5/
&MESH ID='Stair_Mesh_Middle1', IJK=55,31,24, XB=4.2,9.7,11.6,14.7,0.0,2.4/
&MESH ID='Stair_Mesh_Upper1', IJK=27,15,55, XB=4.2,9.6,11.6,14.6,2.4,13.4/
&MESH ID='MESH', IJK=5,12,124, XB=7.5,8.0,8.5,9.7,-8.881784E-16,12.4/

&SPEC ID='REAC_FUEL', FORMULA='C6.3H7.1O2.1N1.0'/

&REAC ID='POLYURETHANE',
      FYI='NFPA Babrauskas',
      FUEL='REAC_FUEL',
      SOOT_YIELD=0.1,
      HEAT_OF_COMBUSTION=2.0E+4/

&CTRL ID='invert', FUNCTION_TYPE='ALL', LATCH=.FALSE., INITIAL_STATE=.TRUE., INPUT_ID='TIMER->OUT'/
&DEVC ID='stair_temp_1', QUANTITY='TEMPERATURE', XYZ=9.0,12.7,3.6/
&DEVC ID='stair_temp_2', QUANTITY='TEMPERATURE', XYZ=9.0,12.7,4.1/
&DEVC ID='stair_temp_3', QUANTITY='TEMPERATURE', XYZ=9.0,12.7,4.6/
&DEVC ID='stair_temp_4', QUANTITY='TEMPERATURE', XYZ=9.0,12.7,5.1/
&DEVC ID='stair_temp_5', QUANTITY='TEMPERATURE', XYZ=8.0,12.7,3.6/
&DEVC ID='stair_temp_6', QUANTITY='TEMPERATURE', XYZ=8.0,12.7,4.1/
&DEVC ID='stair_temp_7', QUANTITY='TEMPERATURE', XYZ=8.0,12.7,4.6/
&DEVC ID='stair_temp_8', QUANTITY='TEMPERATURE', XYZ=8.0,12.7,5.1/
&DEVC ID='stair_vis_1', QUANTITY='VISIBILITY', XYZ=9.0,12.7,3.6/
&DEVC ID='stair_vis_2', QUANTITY='VISIBILITY', XYZ=9.0,12.7,4.1/
&DEVC ID='stair_vis_3', QUANTITY='VISIBILITY', XYZ=9.0,12.7,4.6/
&DEVC ID='stair_vis_4', QUANTITY='VISIBILITY', XYZ=9.0,12.7,5.1/
&DEVC ID='stair_vis_5', QUANTITY='VISIBILITY', XYZ=8.0,12.7,3.6/
&DEVC ID='stair_vis_6', QUANTITY='VISIBILITY', XYZ=8.0,12.7,4.1/
&DEVC ID='stair_vis_7', QUANTITY='VISIBILITY', XYZ=8.0,12.7,4.6/
&DEVC ID='stair_vis_8', QUANTITY='VISIBILITY', XYZ=8.0,12.7,5.1/
&DEVC ID='TIMER->OUT', QUANTITY='TIME', XYZ=12.6,14.7,3.1, SETPOINT=60.0/

&MATL ID='GYPSUM PLASTER',
      FYI='Quintiere, Fire Behavior - NIST NRC Validation',
      SPECIFIC_HEAT=0.84,
      CONDUCTIVITY=0.48,
      DENSITY=1440.0/

&SURF ID='Plasterboard',
      COLOR='GRAY 80',
      DEFAULT=.TRUE.,
      HEAT_TRANSFER_COEFFICIENT=0.0,
      BACKING='VOID',
      MATL_ID(1,1)='GYPSUM PLASTER',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.05/
&SURF ID='Fire',
      COLOR='RED',
      HRRPUA=452.898551,
      TMP_FRONT=300.0/
&SURF ID='Extract',
      RGB=26,128,26,
      HEAT_TRANSFER_COEFFICIENT=0.0,
      VOLUME_FLOW=5.0/

&OBST ID='Stair Wall', XB=4.2,10.0,11.5,11.7,0.0,12.4, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=4.2,4.6,11.7,14.5,0.0,12.4, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=9.5,10.0,11.7,14.5,-7.21645E-16,12.4, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Wall', XB=4.2,10.0,14.5,15.0,0.0,12.4, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=8.0,8.2,13.1,14.5,-8.881784E-16,0.129, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=7.8,8.0,13.1,14.5,0.129,0.258, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=7.6,7.8,13.1,14.5,0.258,0.388, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=7.4,7.6,13.1,14.5,0.388,0.517, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=7.2,7.4,13.1,14.5,0.517,0.646, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=7.0,7.2,13.1,14.5,0.646,0.775, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.8,7.0,13.1,14.5,0.775,0.904, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.6,6.8,13.1,14.5,0.904,1.033, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.4,6.6,13.1,14.5,1.033,1.162, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,6.4,13.1,14.5,1.162,1.292, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.0,6.2,13.1,14.5,1.292,1.421, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=5.8,6.0,13.1,14.5,1.421,1.55, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=8.0,8.2,13.1,14.5,3.1,3.229, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=7.8,8.0,13.1,14.5,3.229,3.358, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=7.6,7.8,13.1,14.5,3.358,3.488, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=7.4,7.6,13.1,14.5,3.488,3.617, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=7.2,7.4,13.1,14.5,3.617,3.746, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=7.0,7.2,13.1,14.5,3.746,3.875, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.8,7.0,13.1,14.5,3.875,4.004, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.6,6.8,13.1,14.5,4.004,4.133, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.4,6.6,13.1,14.5,4.133,4.262, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,6.4,13.1,14.5,4.262,4.392, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.0,6.2,13.1,14.5,4.392,4.521, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=5.8,6.0,13.1,14.5,4.521,4.65, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=8.0,8.2,13.1,14.5,6.2,6.329, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=7.8,8.0,13.1,14.5,6.329,6.458, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=7.6,7.8,13.1,14.5,6.458,6.588, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=7.4,7.6,13.1,14.5,6.588,6.717, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=7.2,7.4,13.1,14.5,6.717,6.846, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=7.0,7.2,13.1,14.5,6.846,6.975, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.8,7.0,13.1,14.5,6.975,7.104, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.6,6.8,13.1,14.5,7.104,7.233, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.4,6.6,13.1,14.5,7.233,7.362, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.2,6.4,13.1,14.5,7.363,7.492, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=6.0,6.2,13.1,14.5,7.492,7.621, SURF_ID='Plasterboard'/ 
&OBST ID='STEP1', XB=5.8,6.0,13.1,14.5,7.621,7.75, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=5.8,6.0,11.7,13.1,1.55,1.679, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=6.0,6.2,11.7,13.1,1.679,1.808, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=6.2,6.4,11.7,13.1,1.808,1.938, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=6.4,6.6,11.7,13.1,1.938,2.067, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=6.6,6.8,11.7,13.1,2.067,2.196, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=6.8,7.0,11.7,13.1,2.196,2.325, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.0,7.2,11.7,13.1,2.325,2.454, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.2,7.4,11.7,13.1,2.454,2.583, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.4,7.6,11.7,13.1,2.583,2.713, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,7.8,11.7,13.1,2.713,2.842, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.8,8.0,11.7,13.1,2.842,2.971, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=8.0,8.2,11.7,13.1,2.971,3.1, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=5.8,6.0,11.7,13.1,4.65,4.779, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=6.0,6.2,11.7,13.1,4.779,4.908, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=6.2,6.4,11.7,13.1,4.908,5.038, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=6.4,6.6,11.7,13.1,5.038,5.167, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=6.6,6.8,11.7,13.1,5.167,5.296, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=6.8,7.0,11.7,13.1,5.296,5.425, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.0,7.2,11.7,13.1,5.425,5.554, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.2,7.4,11.7,13.1,5.554,5.683, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.4,7.6,11.7,13.1,5.683,5.812, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,7.8,11.7,13.1,5.812,5.942, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.8,8.0,11.7,13.1,5.942,6.071, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=8.0,8.2,11.7,13.1,6.071,6.2, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=5.8,6.0,11.7,13.1,7.75,7.879, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=6.0,6.2,11.7,13.1,7.879,8.008, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=6.2,6.4,11.7,13.1,8.008,8.137, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=6.4,6.6,11.7,13.1,8.137,8.267, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=6.6,6.8,11.7,13.1,8.267,8.396, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=6.8,7.0,11.7,13.1,8.396,8.525, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.0,7.2,11.7,13.1,8.525,8.654, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.2,7.4,11.7,13.1,8.654,8.783, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.4,7.6,11.7,13.1,8.783,8.912, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.6,7.8,11.7,13.1,8.912,9.042, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=7.8,8.0,11.7,13.1,9.042,9.171, SURF_ID='Plasterboard'/ 
&OBST ID='STEP2', XB=8.0,8.2,11.7,13.1,9.171,9.3, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=8.2,9.5,11.7,14.5,2.9,3.1, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=8.2,9.5,11.7,14.5,6.0,6.2, SURF_ID='Plasterboard'/ 
&OBST ID='LANDING', XB=8.2,9.5,11.7,14.5,9.1,9.3, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=4.6,5.8,11.7,14.5,1.55,1.75, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=4.6,5.8,11.7,14.5,4.65,4.85, SURF_ID='Plasterboard'/ 
&OBST ID='HALF LANDING', XB=4.6,5.8,11.7,14.5,7.75,7.95, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=3.7,5.2,9.9,10.0,3.1,5.5, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=3.7,4.2,11.5,11.6,3.1,5.5, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=5.3,7.5,6.0,6.1,3.1,5.5, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=5.2,5.3,6.0,7.6,3.1,5.5, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=5.2,6.0,7.6,10.0,3.1,5.5, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=3.6,3.7,9.9,11.6,3.1,5.5, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=7.4,7.5,6.1,9.7,3.1,5.5, SURF_ID='Plasterboard'/ 
&OBST ID='Apt Walls', XB=7.4,16.1,9.7,10.0,3.1,5.5, SURF_ID='Plasterboard'/ 
&OBST ID='Apt Walls', XB=16.1,16.2,9.7,11.7,3.1,5.5, SURF_ID='Plasterboard'/ 
&OBST ID='Apt Walls', XB=10.3,12.6,16.2,16.3,3.1,5.5, SURF_ID='Plasterboard'/ 
&OBST ID='Corridor Walls', XB=9.8,9.9,10.0,11.5,3.1,5.5, SURF_ID='Plasterboard'/ 
&OBST ID='Stair Roof', XB=4.2,9.7,11.6,14.7,12.2,12.4, RGB=255,255,255, TRANSPARENCY=0.247059, SURF_ID='Plasterboard'/ 
&OBST ID='Fire', XB=13.7,16.0,11.9,14.3,3.1,3.2, SURF_IDS='Fire','Plasterboard','Plasterboard'/ 
&OBST ID='Corridor Walls', XB=11.4,13.5,11.8,14.1,3.1,5.5, SURF_ID='Plasterboard'/ 
&OBST ID='Apt Wall', XB=12.6,12.7,14.7,19.3,3.1,5.5/ 
&OBST ID='Apt Wall', XB=12.6,16.2,19.3,19.4,3.1,5.5/ 
&OBST ID='Apt Wall', XB=16.1,16.2,14.7,19.3,3.1,5.5/ 
&OBST ID='Apt Wall', XB=8.5,8.6,15.0,16.2,3.1,5.5/ 
&OBST ID='Apt Wall', XB=8.5,10.3,16.2,16.3,3.1,5.5/ 
&OBST ID='Apt Wall', XB=10.2,12.6,16.1,16.2,3.1,5.5/ 
&OBST ID='Apt Wall', XB=12.6,12.6,14.7,16.1,3.1,5.5/ 
&OBST ID='Apt Wall', XB=11.3,11.4,11.8,14.1,3.1,5.5/ 
&OBST ID='Apt Wall', XB=11.3,13.6,14.1,14.2,3.1,5.5/ 
&OBST ID='Apt Wall', XB=12.6,12.7,14.2,14.7,3.1,5.5/ 
&OBST ID='Apt Wall', XB=13.5,13.6,11.8,14.1,3.1,5.5/ 
&OBST ID='Apt Wall', XB=13.5,16.2,11.7,11.8,3.1,5.5/ 
&OBST ID='Apt Wall', XB=16.1,16.2,11.8,14.7,3.1,5.5/ 
&OBST ID='Lobby Walls', XB=10.3,11.2,11.6,11.8,3.1,5.1, SURF_ID='Plasterboard', CTRL_ID='invert'/ 
&OBST ID='Lobby Walls', XB=10.3,11.2,11.5,11.6,3.1,5.1, SURF_ID='Plasterboard', CTRL_ID='invert'/ 
&OBST ID='Lobby Walls', XB=10.0,10.3,11.6,11.8,3.1,5.5, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=10.3,11.2,11.6,11.8,5.1,5.5, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=11.2,16.1,11.6,11.8,3.1,5.5, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=10.0,10.3,11.5,11.6,3.1,5.5, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=10.3,11.2,11.5,11.6,5.1,5.5, SURF_ID='Plasterboard'/ 
&OBST ID='Lobby Walls', XB=11.2,16.1,11.5,11.6,3.1,5.5, SURF_ID='Plasterboard'/ 

&HOLE ID='HoleLobby_Door_Side', XB=9.7,10.0,10.2,11.1,3.1,5.1/ 
&HOLE ID='HoleStair_door_side', XB=8.5,9.4,11.4,11.8,3.1,5.1/ 
&HOLE ID='Stair AOV', XB=6.2,7.2,12.8,13.8,12.0,12.6/ 
&HOLE ID='Apartment Inlet Hole', XB=13.5,15.4,19.2,19.5,3.1,5.4/ 
&HOLE ID='HoleIntApt_Door_Side', XB=12.5,12.8,14.3,15.2,3.1,5.1/ 

&VENT ID='Mesh Vent: MESH [ZMAX]', SURF_ID='Extract', XB=7.5,8.0,8.5,9.7,12.4,12.4/ 
&VENT ID='Mesh Vent: Apartment_Mesh01 [XMAX]', SURF_ID='OPEN', XB=16.2,16.2,19.4,20.9,3.1,5.5/ 
&VENT ID='Mesh Vent: Apartment_Mesh01 [XMIN]', SURF_ID='OPEN', XB=12.6,12.6,19.4,20.9,3.1,5.5/ 
&VENT ID='Mesh Vent: Apartment_Mesh01 [YMIN]', SURF_ID='OPEN', XB=12.6,16.2,20.9,20.9,3.1,5.5/ 
&VENT ID='Mesh Vent: Apartment_Mesh01 [ZMAX]', SURF_ID='OPEN', XB=12.6,16.2,19.4,20.9,5.5,5.5/ 
&VENT ID='Mesh Vent: Apartment_Mesh01 [ZMIN]', SURF_ID='OPEN', XB=12.6,16.2,19.4,20.9,3.1,3.1/ 
&VENT ID='Apt_door_vent01', SURF_ID='INERT', XB=3.7,3.7,10.3,11.3,3.1,3.2, RGB=200,200,200/ 
&VENT ID='Apt_door_vent02', SURF_ID='INERT', XB=3.8,4.8,10.0,10.0,3.1,3.2, RGB=200,200,200/ 
&VENT ID='Lift_door_vent', SURF_ID='INERT', XB=5.7,7.0,6.1,6.1,3.1,3.2, RGB=200,200,200/ 
&VENT ID='Door_smoke_sealed_single_0bottom vent 1', SURF_ID='INERT', XB=16.1,16.1,10.4,11.2,3.1,3.2, RGB=200,200,200/ 
&VENT ID='Door_smoke_sealed_single_1bottom vent 1', SURF_ID='INERT', XB=10.6,11.5,10.0,10.0,3.1,3.2, RGB=200,200,200/ 

&HVAC ID='Apt_door_vent01', TYPE_ID='LEAK', VENT_ID='Apt_door_vent01', VENT2_ID='AMBIENT', AREA=0.01, LEAK_ENTHALPY=.TRUE./
&HVAC ID='Apt_door_vent02', TYPE_ID='LEAK', VENT_ID='Apt_door_vent02', VENT2_ID='AMBIENT', AREA=0.01, LEAK_ENTHALPY=.TRUE./
&HVAC ID='Lift_door_vent', TYPE_ID='LEAK', VENT_ID='Lift_door_vent', VENT2_ID='AMBIENT', AREA=0.06, LEAK_ENTHALPY=.TRUE./
&HVAC ID='Apt_door_vent03', TYPE_ID='LEAK', VENT_ID='Door_smoke_sealed_single_0bottom vent 1', VENT2_ID='AMBIENT', AREA=0.01, LEAK_ENTHALPY=.TRUE./
&HVAC ID='Apt_door_vent04', TYPE_ID='LEAK', VENT_ID='Door_smoke_sealed_single_1bottom vent 1', VENT2_ID='AMBIENT', AREA=0.01, LEAK_ENTHALPY=.TRUE./

&SLCF QUANTITY='TEMPERATURE', ID='', PBZ=5.1/
&SLCF QUANTITY='VISIBILITY', ID='', PBZ=5.1/
&SLCF QUANTITY='VELOCITY', ID='', PBZ=5.1/
&SLCF QUANTITY='PRESSURE', ID='', PBZ=5.1/
&SLCF QUANTITY='TEMPERATURE', ID='', PBZ=4.6/
&SLCF QUANTITY='VISIBILITY', ID='', PBZ=4.6/
&SLCF QUANTITY='VELOCITY', ID='', PBZ=4.6/
&SLCF QUANTITY='PRESSURE', ID='', PBZ=4.6/
&SLCF QUANTITY='TEMPERATURE', ID='', PBY=12.6/
&SLCF QUANTITY='VISIBILITY', ID='', PBX=12.6/
&SLCF QUANTITY='VELOCITY', ID='', PBX=12.6/
&SLCF QUANTITY='PRESSURE', ID='', PBX=12.6/
&SLCF QUANTITY='TEMPERATURE', ID='', PBX=11.4/
&SLCF QUANTITY='VISIBILITY', ID='', PBX=11.4/
&SLCF QUANTITY='VELOCITY', ID='', PBX=11.4/
&SLCF QUANTITY='PRESSURE', ID='', PBX=11.4/
&SLCF QUANTITY='TEMPERATURE', ID='', PBX=15.6/
&SLCF QUANTITY='VISIBILITY', ID='', PBX=15.6/
&SLCF QUANTITY='VELOCITY', ID='', PBX=15.6/
&SLCF QUANTITY='PRESSURE', ID='', PBX=15.6/
&SLCF QUANTITY='TEMPERATURE', ID='', PBX=9.1/
&SLCF QUANTITY='VISIBILITY', ID='', PBX=9.1/
&SLCF QUANTITY='VELOCITY', ID='', PBX=9.1/
&SLCF QUANTITY='PRESSURE', ID='', PBX=9.1/
&SLCF QUANTITY='TEMPERATURE', ID='', PBX=6.4/
&SLCF QUANTITY='VISIBILITY', ID='', PBX=6.4/
&SLCF QUANTITY='VELOCITY', ID='', PBX=6.4/
&SLCF QUANTITY='PRESSURE', ID='', PBX=6.4/
&SLCF QUANTITY='TEMPERATURE', ID='', PBY=10.7/
&SLCF QUANTITY='VISIBILITY', ID='', PBX=10.7/
&SLCF QUANTITY='VELOCITY', ID='', PBX=10.7/
&SLCF QUANTITY='PRESSURE', ID='', PBX=10.7/
&SLCF QUANTITY='TEMPERATURE', ID='', PBX=14.8/
&SLCF QUANTITY='VISIBILITY', ID='', PBX=14.8/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., ID='', PBX=14.8/
&SLCF QUANTITY='PRESSURE', VECTOR=.TRUE., ID='', PBX=14.8/
&SLCF QUANTITY='TEMPERATURE', ID='', PBX=13.6/
&SLCF QUANTITY='VISIBILITY', ID='', PBX=13.6/
&SLCF QUANTITY='VELOCITY', ID='', PBX=13.6/
&SLCF QUANTITY='PRESSURE', ID='', PBX=13.6/
&SLCF QUANTITY='TEMPERATURE', ID='', XB=4.3,9.7,11.7,14.8,3.1,15.5/
&SLCF QUANTITY='VISIBILITY', ID='', XB=4.3,9.7,11.7,14.8,3.1,15.5/
&SLCF QUANTITY='PRESSURE', ID='', XB=4.3,9.7,11.7,14.8,3.1,15.5/
&SLCF QUANTITY='VELOCITY', ID='', XB=4.3,9.7,11.7,14.8,3.1,15.5/
&SLCF QUANTITY='TEMPERATURE', ID='', XB=9.7,12.6,11.5,21.6,3.1,5.5/
&SLCF QUANTITY='VISIBILITY', ID='', XB=9.7,12.6,11.5,21.6,3.1,5.5/
&SLCF QUANTITY='PRESSURE', ID='', XB=9.7,12.6,11.5,21.6,3.1,5.5/
&SLCF QUANTITY='VELOCITY', ID='', XB=9.7,12.6,11.5,21.6,3.1,5.5/
&SLCF QUANTITY='TEMPERATURE', ID='', XB=3.7,12.6,9.9,11.5,3.1,5.5/
&SLCF QUANTITY='VISIBILITY', ID='', XB=3.7,12.6,9.9,11.5,3.1,5.5/
&SLCF QUANTITY='PRESSURE', ID='', XB=3.7,12.6,9.9,11.5,3.1,5.5/
&SLCF QUANTITY='VELOCITY', ID='', XB=3.7,12.6,9.9,11.5,3.1,5.5/
&SLCF QUANTITY='TEMPERATURE', ID='', XB=5.2,7.5,6.0,9.9,3.1,5.5/
&SLCF QUANTITY='VISIBILITY', ID='', XB=5.2,7.5,6.0,9.9,3.1,5.5/
&SLCF QUANTITY='PRESSURE', ID='', XB=5.2,7.5,6.0,9.9,3.1,5.5/
&SLCF QUANTITY='VELOCITY', ID='', XB=5.2,7.5,6.0,9.9,3.1,5.5/


&TAIL /
